# HP 1611A Operating And Service Manual

- Source PDF: `docs/01611-90905.pdf`
- Category: `operating-and-service-manual`
- Printed: `April 1978`
- Pages: `106`
- Conversion: `pdftotext` with page markers preserved
- Notes: Good OCR/text extraction. Includes operating information, adjustments, replaceable parts, and troubleshooting sections.

## Agent Notes

Use this Markdown for search, quoting, and service reasoning. Page markers are preserved as `## Page N` headings so an agent can cite the original page region when answering repair questions.

## Extracted Text

## Page 1

OPERATING

AND

SERVICE

MANUAL

1611A
LOGIC
STATE
ANALYZER

HEWLETT'; PACKARD

CERTIFICATION

## Page 2

Hewlett-Packard Company certifies that this instrument met its published
specifications at the time of shipment from the factory. Hewlett-Packard
Company further certifies that its calibration measurements are traceable
to the United States National Bureau of Standards, to the extent allowed
by the Bureau's calibration facility, and to the calibration facilities of other
International Standards Organization members.

WARRANTY AND ASSISTANCE
This Hewlett-Packard product is warranted against defects in materials
and workmanship for a period of one year from the date of shipment.
The cathode-ray tube (CRT) in the instrument and any replacement
CRT purchased from HP are also warranted against electrical failure
for a period of one year from the date of shipment from Colorado Springs.
BROKEN TUBES AND TUBES WITH PHOSPHOR OR MESH BURNS,
HOWEVER, ARE NOT INCLUDED UNDER THIS WARRANTY.
Hewlett-Packard will, at its option, repair or replace products which prove
to be defective during the warranty period provided they are returned
to Hewlett-Packard, and provided the preventive maintenance procedures
in this manual are followed. Repairs necessitated by misuse of the product
are not covered by this warranty. NO OTHER WARRANTIES ARE EXPRESSED OR IMPLIED, INCLUDING, BUT NOT LIMITED TO, THE
IMPLIED WARRANTIES OF MERCHANTABILITY AND FITNESS
FOR A PARTICULAR PURPOSE. HEWLEIT-PACKARD IS NOT
UABLE FOR CONSEQUENTIAL DAMAGES.
Service contracts or customer assistance agreements are available for
Hewlett-Packard products.
For any assistance, contact your nearest Hewlett-Packard Sales and
Service Office. Addresses are provided at the back of this manual.

C wu sm

OPERATING AND SERVICE MANUAL

## Page 3


MODEL 1611A
LOGIC STATE ANALYZER

SERIAL NUMBERS

This manual applies directly to instruments with serial
numbers prefixed 1723A.
With changes described in Section VII, this manual also
applies to instruments with serial numbers prefixed 1635A.
For additional information about serial numbers, see INSTRUMENTS COVERED by MANUAL in Section I.

~ COPYRIGHT

HEWLETT-PACKARD COMPANY/COLORADO SPRINGS DIVISION
1978
1900 GARDEN OF THE GODS ROAD, COLORADO SPRINGS, COLORADO, U.S.A.
ALL RIGHTS RESERVED

Manual Part Number 01611-90905
Microfiche Part Number 01611-90805

PRINTED: APRIL 1978

SAFETY SUMMARY

## Page 4

The fol/owlng general safety precautions must be observed during aI/ phases of operation, service,
and repair of this Instrument. Failure to comply with these precautions or with specific warnings
elsewhere In this manual violates safety standards of design, manufacture, and Intended use of the
Instrument. Hewlett-Packard Company assumes no liability for the customer's failure to comply
with these requirements.

GROUND THE INSTRUMENT.
To minimize shock hazard, the instrument chassis and cabinet must be connected to an electrical
ground. The instrument is equipped with a three-conductor ac power cable. The power cable
must either be plugged into an approved three-contact electrical outlet or used with a three-contact
to two-contact adapter with the grounding wire (green) firmly connected to an electrical ground
(safety ground) at the power outlet. The power jack and mating plug of the power cable meet
International Electrotechnical Commission (IEC) safety standards.
DO NOT OPERATE IN AN EXPLOSIVE ATMOSPHERE.
Do not operate the instrument in the presence of flammable gases or fumes. Operation of any
electrical instrument in such an environment constitutes a definite safety hazard.
KEEP AWAY FROM LIVE CIRCUITS.
Operating personnel must not remove instrument covers. Component replacement and internal
adjustments must be made by qualified maintenance personnel. Do not replace components with
power cable connected. Under certain conditions, dangerous voltages may exist even with the
power cable removed. To avoid injuries, always disconnect power and discharge circuits before
touching them.
DO NOT SERVICE OR ADJUST ALONE.
Do not attempt internal service or adjustment unless another person, capable of rendering first aid
and resuscitation, is present.
USE CAUTION WHEN EXPOSING OR HANDLING THE CRT.
Breakage of the Cathode-ray Tube (CRT) causes a high-velocity scattering of glass fragments (implosion).
. To prevent CRT implosion, avoid rough handling or jarring of the instrument. Handling of the CRT shall
be done only by qualified maintenance personnel using approved safety mask and gloves.
DO NOT SUBSTITUTE PARTS OR MODIFY INSTRUMENT.
Because of the danger of introducing additional hazards, do not install substitute parts or perform
any unauthorized modification to the instrument. Return the instrument to a Hewlett-Packard
Sales and Service Office for service and repair to ensure that safety features are maintained.
DANGEROUS PROCEDURE WARNINGS.
Warnings, such as the example below, precede potentially dangerous procedures throughout this
manual. Instruction? contained in the warnings must be followed.

I

WARNING

I

Dangerous voltages, capable of causing death, are present in this instrument.
Use extreme caution when handling, testing, and adjusting.

SS-2-1/76

Table of Contents

## Page 5


Model 1611A

TABLE OF CONTENTS

Page

Section
I

GENERAL INFORMATION. . . . . . . . . . . . . .

1-1

Introduction. . . . . . . . . . . . . . . . . . . . . .
Specifications. . . . . . . . . . . . . . . . . . .
Instruments Covered by Manual ..
Description .......................
Options. . . . . . . . . . . . . . . . . . . . . . . . . . .
Accessories Supplied. . . . . . . . . . . . . .
Accessories Available.. . ... .. ... ..
Recommended Test Equipment. . . .

1-1
1-1
1-2
1-2
1-2
1-2
1-3
1-3

1-1.
1-5.
1-7.
1-12.
1-16.
1-18.
1-20.
1-22.

II

VI

REPLACEABLE PARTS .................

6-1

6-1.
6-3.
6-5.
6-7.
6-10.

Introduction. . . . . . . . . . . . . . . . . . . . . .
Abbreviations. . . . . . . . . . . . . . . . . . . . .
Replaceable Parts List . . . . . . . . . . . .
Ordering Information.. ... .. . .. ...
Direct Mail Order System.........

6-1
6-1
6-1
6-1
6·1

VII MANUAL CHANGES....................

7-1

INSTALLATION.........................

2-1

Introduction ......................
Initial Inspection ................ .
Preparation for Use .............. .
Power Requirements ........... .
Line Voltage Selection ......... .
Power Cable ................... .
Probe Installation .............. .
Personality Module Installation.
Repacking for Shipment ......... .

2-1
2-1
2-1
2-1
2-1
2-1
2-1
2-2
2-2

III

OPERATION ............................ .

3-1

IV

PERFORMANCE TESTS ................ .

4-1

8-1.
8-4.
8-6.
8-7.
8-8.
8-11.
8-15.

V

ADJUSTMENTS ........................ .

5-1

8-16.

5-1.
5-3.
5-5.
5-7.
5-8.
5-9.
5-10.

5-1
5-1
5-1
5-1
5-1
5-2
5-3

8-17.
8-19.
8-20.
8-21.
8-22.
8-23.
8-24.

2-1.

2-3.
2-5.
2-6.
2-7.
2-8.
2-9.
2-10.
2-11.

Introduction ..................... .
Equipment Required ............. .
Adjustment Locations ............ .
+5 Volt Power Supply Adjustment.
Comparator Adjustment ......... .
Display Alignment ............... .
Display Adjustment .............. .

Page

Section

7-1.
7-3.
7-6.

Introduction............ . ...... .. .
l\1an ual Changes. . . . . . . . . . . . . . . . . .
Manual Change Instructions ..... .

7-1
7-1
7-1

VIII SERVICE ............................... .

8-1

Introduction ..................... .
Principles of Operation ........... .
Logic Conventions ............. .
Mnemonics .................... .
Troubleshooting ................. .
Fault Isolation ................ .
Troubleshooting Microprocessor
Problems .................... .
Troubleshooting with Logic Test
Equipment ................... .
Recommended Test Equipment ... .
Service Aids ..................... .
Test Points .................... .
Extender Board ................ .
Part Location Aids ............. .
Repair .................... , ...... .
CRT Replacement Procedure ... .

8-1
8-1
8-1
8-1
8-1
8-1
8-2
8-2
8-2
8-2
8-2
8-2
8-3
8-3
8-3

111

Model 1611A

## Page 6


List of Illustrations
List of Tables

LIST OF ILLUSTRATIONS

Figure

Title

Page

Figure

2-1.
2-2.

Power Cables Available .............
Rear Panel Probe Connectors ..........

2-1
2-2

5-1.

Power Supply Assy A2, Adjustment
Location. . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5-1
Delay and Clock Width Adjustments. . . . 5-2
Display Assembly A3, Adjustment
Location ............................... 5-2

8-1.
8-2.
8-3.
8-4.
8-5.
8-6.
8-7.

5-2.
5-3.

8-8.
8-9.

6-1.

Illustrated Parts Breakdown. . . . . . . . . . . .

6-3

8-10

7-1.

Replacement for Figure 8-13, Service
Sheet 7, (Sheet 4 of 4)................. 7-3
Replacement for Figure 8-14, Service
Sheet 8, (Sheet 1 of 6) ................ 7- 5
Replacement for Figure 8-14, Service
Sheet 8, (Sheet 2 of 6) ................ 7-7
Replacement for Figure 8-14, Service
Sheet 8, (Sheet 4 of 6) ................ 7- 9
Replacement for Figure 8-4, 1611A Troubleshooting . . . . . . . . . . . . . .. . . . . . . . . . . . . .. 7-11

8-11.

7-2.
7-3.
7-4.
7-5.

8-12.
8-13.
8-14.
8-15.

Title

Schematic Diagram Notes.............. 8-0
5004A Block Diagram.................. 8-2
CRT Yoke Installation . . . . . . . . . . . . . . . . . 8-3
1611A Troubleshooting. . . . . . . . . . . . . . . . . 8-7
161lA Block Diagram................. 8-15
161lA Macro Flowchart............... 8-15
Service Sheet 1, Main Board Assembly AI,
Interconnections.. . . ........ ....... . 8-16
Service Sheet 2, Low Voltage Power
Supply A2 ... . . . . . . . . . . . . . . . . . . . . . . . 8-20
Service Sheet 3, Display Driver
Assembly A3 ......... :............. 8-22
Service Sheet 4, Keyboard
Assembly A4 ....................... 8-24
Service Sheet 5, Microprocessor and
Keyboard Scan Assembly A5. . . . . . . . 8-26
Service Sheet 6, RAM and Display
Format Generator Assembly A6 . . . . . 8-28
Service Sheet 7, RAM Comparator
Assembly A 7 ....................... 8-32
Service Sheet 8, Data Storage and
Counter Assembly A8...............
8-38
Service Sheet 9, External Probe
Assembly A9 ....................... 8-40

LIST OF TABLES

iv

Page

Table

Title

Page

1-1.
1-2.

Supplemental Characteristics...... ... .
Recommended Test Equipment.........

1-1
1-3

6-1.
6-2.
6-3.

Reference Designators
and Abbreviations . . . . . . . . . . . . . . . . . 6-2
Replaceable Parts. . . . . . . . . . . . . . . . . . . . . . 6-5
List of Manufacturers' Codes. .. .. . . . . . 6-16

7-1.

Manual Changes......................

7-1

8-1.

1611A Mnemonics................... ..

8-3

Model 1611A

## Page 7


General Information

SECTION I
GENERAL INFORMATION

1-1.

INTRODUCTION.

manual pages. The microfiche package also includes the
latest Manual Changes supplement.

1-2. This Operating and Service Manual contains
information required to install, operate, test, adjust,
and service the Hewlett-Packard Model 1611A Logic
State Analyzer.

1-5. SPECIFICATIONS. Complete instrument performance specifications are listed in the personality
module Operating and Service Supplement for each
microprocessor option and accessory ordered with the
instrument. These specifications are the performance
standards or limits against which the instrument is
tested. Detailed performance tests are also included
in the personality module Operating and Service
Supplement.

1-3. In addition to this manual, an Operating and
Service Supplement for each microprocessor personality
module option or accessory ordered with the instrument
is also provided.

1-4. Listed on the title page of this manual is a microfiche part number. This number can be used to order 4- x
6-inch microfilm transparencies of the manual. Each
microfiche contains up to 96 photo-duplicates of the

1-6. Table 1-1 lists supplemental characteristics of
the 1611A which are not performance specifications
but are typical characteristics included as addiiional
information to the user.

Table 1-1. Supplemental Characteristics
Vibration: vibrated in three planes for 15 min. each

CONNECTION BETWEEN J.,LP and 1611A INPUT BUF-

FERS: one 40 pin dual in-line package connector
with 30.5 cm (12 in.) cable, one 40 pin male socket
with 30.5 cm (12 in.) cable, or one 40 pin male
socket with 7.6 cm (3 in.) cable.
MEMORY DEPTH: 64 memory transactions; 16 lines
are displayed at one time, roll keys permit viewing all 64 transactions.
TIME INTERVAL: accuracy, 0.1% ±1 J.,LS. Maximum
time, 224-1 J.,LS (16.7 seconds).
EVENTS COUNT: 224-1 events (16.7 million) max.
LOGIC PROBE OUTPUT POWER: 5 V dc at 0.1 A
max.
POWER: 100, 120, 220, 240 V ac; -10% +5%; 48 to
440 Hz; 120 VA max.
DIMENSIONS: see outline drawings.
OPERATING ENVIRONMENT
Temperature: O°C to 55°C.
Humidity: up to 95% relative humidity at 40°C.
Altitude: to 4600 m (15 000 ft ).

with 0.38 mm (0.015 in.) excursions, 10 to 55 Hz.
WEIGHT: net, 15 kg (33 lb); shipping, 19.5 kg

(43 lb ).

00

')0

J

TOP

I

NOTES: 1. DIMENSIONS ARE FOR GENERAL INFORMATION ONLY. IF
1 - - - - - - - - - - 572(22~) - - - - - - - . . . . ,
DIMENSIONS ARE REQUIRED FOR BUILDING SPECIAL ENCLOSURES,
CONTACT YOUR HP FIELD ENGINEER.
2. DIMENSIONS ARE IN MILLMETRES AND (INCHES).

"r--I---- 425 (16~)

REAR

~DI

I

I

I
189(7~)

~

17(~)

---.L

j

1,---/

01

10
RIGHT SIDE

+

1-1

General Information

## Page 8


1-7. INSTRUMENTS COVERED BY MANUAL.
1-8. Attached to the instrument is a serial number
plate. The serial number is in the form: OOOOAOOOOO.
It is in two parts; the first four digits and the letter
are the serial prefix and the last five digits are the
suffix. The prefix is the same for all identical instruments; it changes only when a change is made to the
instrument. The suffix however, is assigned sequentially and is different for each instrument. The contents
of this manual apply to instruments with the serial
number prefix(es) listed under SERIAL NUMBERS
on the title page.
1-9. An instrument manufactured after the printing of
this manual may have a serial number prefix that is
not listed on the title page. This unlisted serial number
prefix indicates the instrument is different from those
described in this manual. The manual for this newer
instrument is accompanied by a yellow Manual
Changes supplement. This supplement contains
"change information" that explains how to adapt the
manual to the newer instrument.
1-10. In addition to change information, the changes
supplement may contain information for correcting
errors in the manual. To keep this manual as current
and accurate as possible, Hewlett-Packard recommends that you periodically request the latest Manual
Changes supplement. The supplement for this manual
is identified with the manual print date and part
number, both of which appear on the manual title page.
Complimentary copies of the supplement are available from Hewlett-Packard.
1-11. For information concerning a serial number
prefix that is not listed on the title page or in the
Manual Changes supplement, contact your nearest
Hewlett-Packard office.

1-12.

DESCRIPTION.

1-13. The HP 1611A Logic State Analyzer is dedicated to the design and troubleshooting of microprocessor based systems. For ease-of-use, a special probe
offers two methods of connection to microprocessors
-a dual in-line clip and a connector plug for interfacing with microprocessors in sockets. Measurements of
system activity are displayed on the analyzer's CRT
screen in selectable mnemonic or absolute codes of the
microprocessor's own instruction set. The display is
divided into three distinct fields-address, data, and
external. Events and activity displayed in the address
and op code/data fields are collected directly from the
system microprocessor's address and data buses. An
additional eight bits of binary information gathered
by auxiliary probes is displayed in the external field.
1-14. With relational triggering capabilities, the
1611A permits framing of a real·time data window
around virtually any event or set of related events1-2

Model 1611A
any desired sequence of system operations. The 1611A
will also measure execution time or count selected
events between two keyboard selected events. At a
desired point, defined from a keyboard entry, the
1611A can be commanded to halt microprocessor operation; then, if desired, it can control the following
transactions in single or multiple keyed steps. Keyboard entry of address or data bus trigger words may
be entered in either octal or hexadecimal notation and
the external trigger information is entered in binary
format.
1-15. For increased confidence of instrument operation, it performs a self·test during the turn-on period
and indicates test results on the CRT. The microprocessor probe data-gathering circuits may also be
checked by connecting the probe to the front panel
probe test socket with the test results displayed on
the CRT.

1-16.

OPTIONS.

1-17. The following options for the 1611A are available to configure the instrument for specific microprocessors and are covered by separate Manual Supplements.
Option A68: Model 1611A with Model10257B Personali·
ty Module for use with any microprocessor that meets
specifications of the Motorola 6800.
Option A80: Model 1611A with Modell0258B Personality Module for use with any microprocessor that meets
specifications of the Inte18080A.
Option OF8: Model 1611A with Model10259A Personality Module for use with any microprocessor that meets
specifications of the Fairchild F8.
Option Z80: Model 1611A with Model10260A Personality Module for use with any microprocessor that meets
specifications of the Zilog Z80.
Option A6S: Model 1611A with Modell0261A Personality Module for use with any microprocessor that meets
specifications of the Rockwell R6502A.

1-18.

ACCESSORIES SUPPLIED.

1-19. The following accessories are supplied with the
1611A:
External 8-bit Probe, HP Part No. 01611-62101
One Dual In-line Clip with 30.5 cm (12 in.)
Cable, HP Part No. 01611-61609
One Male Plug with 30.5 cm (12 in.)
Cable, HP Part No. 01611-61610
One Male Plug with 7.6 cm (3 in.)
Cable, HP Part No. 01611-61612
One Extender Board, HP Part No. 01611-66515
One 2.3 m (7.5 ft) Power Cord (refer to Section II)
One 40-pin Protection Socket HP Part No. 1200-0682
One Accessory Bag, HP Part No. 1540-0325

Model 1611A

## Page 9


1-20.

General Information
Modell0260A Personality Module
Model 10261A Personality Module

ACCESSORIES AVAILABLE.

1-21. The following accessories are available for the
1611A:

Modell0257B Personality Module
Model 10258B Personality Module
Modell0259A Personality Module

1-22.

RECOMMENDED TEST EQUIPMENT.

1-23. Equipment required to maintain the Model
1611A is listed in table 1-2. Other equipment may be
substituted if it meets or exceeds the critical specifications listed in the table.

Table 1-2. Recommended Test Equipment
Instrument

Pulse Generators (2)

Recommended
Model

Critical Specification

10 V output into 50 ohms,
External trigger, 0 to
+2.5 V DC offset, 0 to
1.4Ms adjustable delay

Use*

HP 8013B

I

P

I

Digital Voltmeter

±1000 Vdc range, 0.1%
accuracy

HP 3465A

P,A,T

Dual Channel
Oscilloscope

50 MHz BW min

HP 1740A

P,T

Logic State Analyzer

Pattern recognition and state
display

HP 1600A

T

Logic Pulser

Pulse logic circuits

HP 10526T

T

Logic Probe

Monitor digital IC's

HP 10525T

T

500 Feedthroughs (2)

500 feedthrough termination

HP 10100C

P

BNC-to-alligator
Clip Adapters (3)

HP Part No.
8120-1292

P

BNC Tee Connectors
(2)

HP Part No.
1250-0781

P

Current Tracer

HP 547A

T

HP 5004A

T

Signature Analyzer

No Substitute

*P=Performance Test; A=Adjustment, T=Troubleshooting

1-3/(1-4 blank)

Installation

## Page 10

Installation

## Page 11


Model 1611A

SECTION II
INSTALLATION

2-1.

INTRODUCTION.

c. For 220- or 240-volt operation, set LINE SELECTOR switches to 220 V or 240 V respectively.

2-2. This section contains information and instructions for installing the Model 1611A. Included are
initial inspection procedures, power and grounding
requirements, and instructions for repacking for shipment.

2-3.

INITIAL INSPECTION.

2-4. Inspect the shipping container for damage. If
the shipping container or cushioning material is damaged, it should be kept until contents of the shipment
have been checked for completeness and the instruTnt>nt h.::.c ht>t>n
.&. ....... _.&..&. ................. ...,

- - _ ......

d.

Reconnect power cord.

POWER CABLE. This instrument is equipped with
a three-wire power cable. When connected to an appropriate ac power receptacle, this cable grounds the
instrument cabinet. The type of power cable plug shipped with each instrument depends on the country of
destination. Refer to figure 2-1 for the part numbers of
the power cable and plug configurations available.
2-8.

pht>plrt>rI Tnt>ph.::.n;p.::.llu
.::.nrl
.&,.1 _.a..a.
...... t>lt>pt";p.::.lhr
_ ... _ _ ....
J.

_

...... _ _ ..... _ -

......... _ _ .&..&. ................ _ _ ...

.L ... _ _ .&. ...

Procedures for checking electrical performance are
given in Section IV. If the contents are incomplete,
if there is mechanical damage or defect, or if the
instrument does not pass the Performance Tests, notify
the nearest Hewlett-Packard office. If the shipping
container is damaged, or the cushioning material
shows signs of stress, notify the carrier as well as
the Hewlett-Packard office. Keep the shipping materials for carrier's inspection. The HP office will arrange
for repair or replacement at HP option without waiting for claim settlement.

8120-0696

•

8120-1692

8120-2296

8120-1703

a

8120-1521

Figure 2-1. Power Cables Available

2-5.

PREPARATION FOR USE.

2-6. POWER REQUIREMENTS. The 1611A requires a
power source of 100, 120, 220, or 240 Vac, -10%,
+5%; single-phase; 48 to 440 Hz; 120 VA maximum.

2-9. PROBE INSTALLATION. To install the Microprocessor Probe and External Probe, proceed as follows:

a. Ensure that LINE switch is in OFF position.
The instrument may be damaged if the
LINE SELECTOR switch setting does not
match the input power source.
2-7. LINE VOLTAGE SELECTION. The LINE SELECTOR switches on the rear panel select either 100-,
120-, 220-, or 240-volt operation. To check or change
positions of the LINE SELECTOR switches, proceed as
follows:

b. Connect Microprocessor Probe ribbon cable to
Microprocessor Probe connector on 1611A rear panel
(see figure 2-2). Ensure that cable socket is fully
seated on board edge connector. Red stripe on cable
indicates top edge.

a. Remove input power cord (if connected).

c. Connect External Probe to External Probe
connector on rear panel in same manner as for
Microprocessor Probe.

b. For 100- or 120-volt operation, set LINE SELECTOR switches to 100 V or 120 V respectively.

d. Secure probe connectors to rear panel with
screws provided.

2-1

Model 1611A

## Page 12


Installation

•

RETAINING
SCREWS

J

EXTERNAL
WPROBE CONNECTOR

2-11.

REPACKING FOR SHIPMENT.

2-12. If the instrument is to be shipped to a HewlettPackard Sales/Service Office for service or repair,
attach a tag showing owner (with address), complete
instrument serial number, and a description of the
service required.

e
MICROPROCESSOR
PROBE CONNECTOR

Figure 2-2. Rear-panel Probe Connectors

2-2

2-10. PERSONALITY MODULE INSTALLATION. To
install a Personality Module in the instrument, refer
to installation procedures in the manual supplement
supplied with the Personality Module.

2-13. Use the original shipping carton and packing
material. If the original packing material is not available, the Hewlett-Packard Sales/Service Office will
provide information and recommendations on materials to be used.

Operation

## Page 13


Model 1611A

SECTION III
OPERATION
Detailed operating information is provided in the
Operating and Service Manual Supplement that is supplied with each Personality Module.

3-1/(3-2 blank)

Model 1611A

## Page 14

Model 1611A

## Page 15


Performance Tests
Adjustments

SECTION IV
PERFORMANCE TESTS

Detailed performance tests for the 1611A are
dependent upon the personality module installed in
the instrument. Therefore, complete performance tests
for the 1611A are provided in the appropriate Person-

ality Module Supplement provided with each 1611A
Option and accessory. 1611A Options and Personality
Module accessories are listed in Section I of this manual.

SECTION V
ADJUSTMENTS
5-1.

5-7. +5 VOLT POWER SUPPLY ADJUSTMENT. (See figure 5-1 and service sheet 2.)

INTRODUCTION.

5-2. This section contains a complete adjustment
procedure for the 1611A. Power supply and display
adjustments may be made separately following repairs
or in sequence during periodic calibration.

I

WARNING

I

b. Remove 1611A top cover.
c. Reconnect power cord and place LINE switch
in on position. LINE indicator lamp should light.

Read the Safety Summary at the front of
this manual before performing adjustment procedures.

5-3.

a. Disconnect 1611A power cord.

EQUIPMENT REQUIRED.

d. Connect (+) input of DVM to A2TP14 and connect (-) input of DVM to A2TP6.
e. Adjust A2R6 until DVM indicates +5.1 Vdc
±0.025 Vdc.

5-4. A list of Recommended Test Equipment is listed
in Section I of this manual.

5-5.

ADJUSTMENT LOCATIONS.

5-6. Adjustments and test point locations are shown
in figures 5-1 and 5-3.
A2TP6
GND TEST POINT
TP6

TP7

5-8. COMPARATOR ADJUSTMENT. (See
figure 8-13, sheet 1 of 4, for part locations.)
a. Place LINE switch to off position and remove
power cord.
b. Remove 1611A top cover.

TP12

TP1C

TP8

c. Connect microprocessor probe to front-panel
probe-test socket.

D

d. Connect dual-channel oscilloscope to test points
TP1 and TP2 on A7.
TP9

D

TPll

D

f 0)?
Ll

TP13

D

A2R6
; . . . - - -....... +5V ADJUSTMENT
R6

l~~~lll
.... ~ a:: a:

I I 7II II I I
ct
+
I

e. Adjust delay clock A 7R10 for 200-ns delay
(±10 ns) between falling edges of signals at A 7TP1 and
A7TP2 (figure 5-2).
NOTE

a:. ..... ,....

i
.0

) .~~

~-(J
'\ f \

+

The signals at A 7TP1 and A 7TP2 will be
present for approximately 1 second in each
3 seconds.

+

I
I 1 IN
P14

....

~

A2TP14
+5V TEST POINT

()

Figure 5-1. Power Supply Assy A2, Adjustment Location

f. Adjust clock width A7C4 for 95 ±5 ns between
falling edge and rising edge of signal at A 7TP2 (figure
5-2).
4-1/5-1

Model 1611A

## Page 16


Adjustments
NOTE

5-9. DISPLAY ALIGNMENT. (See figure 6-1
for parts locations.)

Some 1611A Options require additional adjustment of the Personality Board. Refer to
the Operating and Service Manual Supplement to determine if additional adjustment
is required.

NOTE

iA7Rl01

1

,
1

----;1
I

A7TPl

a. Place LINE switch to off position and remove
power cord.

.'

200±10NS

I ..
1
1

Normally, it is not necessary to perform
this procedure unless the CRT has been
replaced.

1

1

1

I

I

I

I •

95±5NS

b. Remove 1611A top cover.

1

• I

(A7C41

c. Remove screw that secures CRT post-accelerator lead holder (H39) to CRT shield (MP13).

I

I
A7TP2 - - - - - - - - - - - - ,

d. Loosen four screws that hold CRT shield
(MP13).

Figure 5-2. Delay and Clock Width Adjustments

A3R60
INTENSITY

e. Remove CRT shield MP13.

A3R14
HORIZONTAL
POSITION

A3R45
FOCUS

,r--------..,
I

----L3---

+

R60

~O

-CR6- + '-R47-1148-C32-C2i-C28-

-R46-C31-

. ~G

-RS1-

1+

-C37§yRS8

Q

RS7-

-CR9-+
-LS-OTP3

~

(JI

-R~~- OTPO
-RSS-(§]
-RS3-R56-C34-RSO- ~ -RS2-R49-

l2J

--RS4-

I o
5

I

G~ i
1

+

o

I

l!

!

I. I I

-Cl0-

-R11-

G
a

I
I (.
I

II "5

-R8-R13-C12-

--R4--

L ______ _

n

-R3-

+-C9-

_R12_

iN

"-r.

-C33-C3O-

-R7-

-Rl0-

I
I .:.

-c 3- +

-CR8- + -R44-

8
a

I ':.
-R43-

-C11-+

-R9-

M

8

A3R40
VERTICAL
POSITION

-C<-

~ .&~:
I U2 !

~

-R37-

E1i-j

'.

,

•

-R33-

0

-R62-R31- +
- - C 1 9 - - 0 - R29 - - - C 1 8 - -

\ 2 . - C 4 - @ - R S - L l _ __

$.o~

-"'30-

-R2S-R27-

"l I 1 j
11 I 1

+,

-R32-

=:~:=
-R28-

(J

+

51

[]

OTPI1
+-C13-

E

CONNECTS TO A11"3

A3R6
HORIZONTAL
SIZE

Figure 5-3. Display Assembly A3, Adjustment Locations

5-2

e
, 06-

~34- 8
-R3S_R42_ -R36eY

o

[.

LETTERED PINS ON COMPONENT

"'"0
A3R23
LINEARITY
CONTROL

A3R18
VERTICAL
SIZE

Adjustments

## Page 17


Model 1611A
f.

f. Turn contrast control A3R61 fully clockwise.

Loosen clamp on yoke Ll.

g. Reconnect power cord and place LINE switch
in on position.

NOTE

h. Rotate yoke Ll so that horizontal lines on display are parallel with top and bottom of display
window.

This control is a service aid only. For normal operation, it should always be set
fully clockwise.

i. Set LINE switch to off position and remove
power cord.
j. Tighten clamp on yoke Ll.

g. Adjust intensity control A3R60 cw until retrace lines can be seen, then reduce intensity control
until desired brightness is obtained.

Hand-tighten only. Over tightening will
damage the CRT.
k. Install CRT shield MP13 and P A lead holder
H39.

Excessive intensity will cause permanent
burning of CRT phosphor; however, this
will not degrade display performance.

5-10. DISPLAY ADJUSTMENT. (See figure
5-3 and service sheet 3.)

h. Adjust focus control A3R45 for best overall
focus of display.

a. Remove 1611A top cover and left side cover.

i. Adjust horizontal size A3R6 and vertical size
A3R18 fully ccw.

b. Connect external probe and microprocessor
probe to their respective connectors on rear panel of
1611A.
c. Set front panel switches as follows:
FORMAT.. .. ....... .. .. .. . HEXADECIMAL
TEST MODE ..................... NORMAL
TRIGGER QUALIFIER
(Option 068 only) ............... NORMAL
d. Connect microprocessor probe
PROBE TEST socket on front panel.

cable

j. Adjust horizontal position A3R14 and vertical
position A3R40 to center display.
k. Adjust linearity control A3R23 so that characters in top and bottom lines of display are same
height.
1. Adjust horizontal size A3R6 and horizontal
position A3R14 for 20 mm (0.8 in.) margin on each
side of display.

to

e. Press TRACE; a list should be displayed on
CRT. If list is not displayed, set LINE switch to off,
then on, and press TRACE again.

m. Ae:ljust vertical size A3R18 and vertical
position A3R40 for 5 mm (0.2 in.) margins at top and
bottom.
n. Repeat step k.

5-3/(5-4 blank)

Model 1611A

## Page 18

Model 1611A

## Page 19


Replaceable Parts

SECTION VI
REPLACEABLE PARTS LIST

6-1.

INTRODUCTION.

d. A typical manufacturer of the part in a fivedigit code.

6-2. This section contains information for ordering
parts. Table 6-1 lists abbreviations used in the parts
list and throughout the manual. Table 6-2 lists all
replaceable parts in reference designator order. Table
6-3 contains the names and addresses that correspond
to the manufacturer's code number.

e. The manufacturers' number for the part.
The total quantity for each part is given only once-at
the first appearance of the part number in the list.

6-7.
6-3.

ABBREVIATIONS.

6-4. Table 6-1 lists abbreviations used in the parts
list, the schematics and throughout the manual. In
some cases, t\VO forms of the abbreviation are used,
one all in capital letters, and one partial or no capitals. This occurs because the abbreviations in the parts
list are always all capitals. However, in the schematics
and other parts of the manual, other abbreviation
forms are used with both lower case and upper case
letters.

6-5.

REPLACEABLE PARTS LIST.

6-6. Table 6-2 is the list of replaceable parts and is
organized as follows:
a. Electrical assemblies and their components in
alphanumerical order by reference designation.
b. Chassis-mounted parts in
order by reference designation.

alphanumerical

c. Miscellaneous parts.
The information given for each part consists of the
following:

ORDERING INFORMATION.

6-8. To order a part listed in the replaceable parts
table, quote the Hewlett-Packard part number, indicate the quantity required, and address the order to
the nearest Hewlett-Packard office.
h-~
- _.

'ro
not li~tpn
-- Ol"npl"
----- H
- nHl"t
r---- thHt
------ i~
-- --------- in
--- thp
---- l"pnlHl'P--r-----

able parts table, include the instrument model number,
instrument serial number, the description and function
of the part, and the number of parts required. Address
the order to the nearest Hewlett-Packard office.

6-10.

DIRECT MAIL ORDER SYSTEM.

6-11. Within the USA, Hewlett-Packard can supply
parts through a direct mail order system. Advantages
of using the system are as follows:
a. Direct ordering and shipment from the HP
Parts Center in Mountain View, California.
b. No maximum or minimum on any mail order
(there is a minimum order amount for parts ordered
through a local HP office when the orders require
billing and invoicing).
c. Prepaid transportation (there is a small handling charge for each order).
d. No invoices-to provide these advantages, a
check or money order must accompany each order.

a. The Hewlett-Packard part number.
b. The total quantity (Qty) in the instrument.
c. The description of the part.

6-12. Mail-order forms and specific ordering information are available through your local HP office. Addresses and phone numbers are located at the back
of the 1611A Operating and Service Manual.

6-1

Model 1611A

## Page 20


Replaceable Parts

Table 6-1. Reference Designators and Abbreviations
REFERENCE DESIGNATORS
A
B

BT
C

CP
CR
OL
OS
E

= assembly
= motor
= battery
= capacitor
= coupler
= diode
= delay line
= device signaling (lamp)
= misc electronic part

F

FL
IC
J
K
L

LS
M

MK

= fuse
= filter
= integrated circuit
= jack
= relay
= inductor
= loud speaker
= meter
= microphone

MP
P
Q

R

RT
S
T

TB
TP

= mechanical part
= plug
= transistor
= resistor
= thermistor
= switch
= transformer
= terminal board
= test point

U

Y

= integrated circuit
= vacuum. tube, neon
bulb, photocell. etc.

YR
W
X

Y
Z

= voltage regulator
= cable
= socket
= crystal
= tuned cavity,
network

ABBREVIATIONS
AFC
AMPL

= amperes
= automatic frequency control
= amplifier

BFO
BE CU
BH
BP
BRS
BWO

= beat frequency oscillator
= beryllium copper
= binder head
= bandpass
= brass
= backward wave oscillator

CCW
CER
CMO
COEF
COM
COMP
COMPL
CONN
CP
CRT
CW

= counter-clockwise
= ceramic
= cabinet mount only
= coefficient
= common
= composition
= complete
= connector
= cathode-ray tube
= clockwise

OEPC
DR

A

HOW
HEX
HG
HR
HZ

= henries
= hardware
= hexagonal
= mercury
= houris)
= hertz
= intermediate freq
= impregnated
= incandescent
= include(s)
= insulation(edl
= internal

K

= kilo = 1000

LH
LIN
LK WASH
LOG
LPF

= left hand
= linear taper
= lock washer
= logarithmic taper
= low pass filter

= deposited carbon
= drive

M

ELECT
ENCAP
EXT

= electrolytic
= encapsulated
= external

MET OX

F

= farads
= flat head
= fiIIister head
= fixed

= milli =
= meg = 106
= metal film
= metallic OXide
= manufacturer
= mega hertz
= miniature
= momentary
= metal oxide substrate
= mounting
= "mylar

G

GE
GL
GRD

= cadmium plate

= glga (109 )
= germanium
= glass
= ground(ed)

NOM
NPO

= normally open
= nominal
= negative positive zero

NPN

= negative-positive-

NRFR

= not recommended for

NSR

= not separately

N/O

MEG
MET FLM
MFR
MHZ
MINAT
MOM
MOS
MTG
MY
N
N/C

NE
NIPL

10- 3

= nano i 1O-A)
= normally closed
= neon
= nickel plate

RMO
RMS
RWV

= rack mount only
= root-mean square
= reverse working

SoB
SCR
SE
SECT
SEMICON
SI
SIL
SL
SPG
SPL
SST
SR

= slow-blow
= screw
= selenium
= section(s)
= semiconductor
= silicon
= silver
= slide
= sprrng
= special
= stainless steel
= split ring
= steel

(zero temperature
coefficient)
negative

IF
IMPG
INCD
INCL
INS
INT

FH
FIL H
FXD

6-2

H

field replacement
replaceable

OBD
OH
OX

= order by description
= oval head
= oXide

P

= peak
= prrnted circuit
= picofarads = 10-' 2

PC

PF
PH BRZ
PHL
PlY
PNP
P/O

POLY
PORC
POS
POT
PP
PT
PWV
RECT
RF
RH

farads
= phosphor bronze
= Phillips
= peak inverse voltage
= positive-negatlvepOSitive
= part of
= polystyrene
= porcelain
= pOSition(s)
= potentiometer
= peak-to-peak
= point
= peak working voltage

= rectifier
= radio frequency
= round head or
right hand

voltage

sn
TA
TO
TGI
THO
TI
TOL
TRIM

= tantalum
= time delay
= toggle
= thread
= titanium

= tolerance
= trimmer

TWT

= traveling wave tube

U

= micro = 10- 6

YAR
YDCW

= varrable
= dc working volts

WI

W

= With
= waiis

WIV

= working inverse

WW

= wlrewound
= Without

voltage
W/O

Model 1611A

## Page 21


Replaceable Parts
All

~
MP27 - -

H8

i

~1--j9

MP5

MP26 -

I

MP1

1611A-027-01-01-77

Figure 6-1.
Illustrate d Parts Breakdown (Sheet 1 of6-3
2)

Monp] Hill/,

## Page 22


Replaceahle PariE';

A2'/.ji

MP23A

J3

" " MP10

MP17

1611 !1.-('27 -02- 03-78

Fij{IlN' n-1_ Illustrated Parts 8rcakdOl('n (Sheet 2 of 21

,-

.

"- i

Model 1611A

## Page 23


Replaceable Parts

Table 6-2. Replaceable Parts'
HP Part
Number

Reference
Designation

Oty

Al
42
A3
Aa
AS

01611-00501
016t1-06502
U1611-06503
01611-ob5011
Olbll-005U5

BOARD

ASSEM~LY,

BUA~D

ASSEMBLY,LO~ VOLTAG~ POwER
ASSE~BLY, DISPLAY URIVER

Ao
A7
A8
A9

01011-06500
01011-00507
01611-66535

BOARD ASSEMBLY, RAM & DISPLAY GENERATOR
BOARD ASSEMBLY, COMPARATUR
BOARD ASSE"'SLY, DATA STORE & COUNTERS
BOARD ASSEMBLY, PERSONALITY
(SEE MANUAL SUPPLEMENT FOR OPTION
INSTALLED IN YOUR INSTRUMENT)

A12

Cl

ASSEMBLy, EXTERNAL PROSE

01611-02101

I

01bl1-b0515

I

BOARD, EXTENDER
CAPACITOR-FXD .2UF .-20% 250~VOC PPR

CRI

DIOUE-~V

RECT 20KV .0MA 300NS

051

19QO-0524

L~D-VISIBLE

Fl

2110-0007

F2

2110-0012

I'll

0520-0129
UoO-OI03
2200-()105
22uo-0111
2200-0101

H2
H3

HO
H7
H8
H9
HI0
Hl1
H12
H13
HIli
HIS

2300-019/1
2510-0043
. 2510-0192
2080-0128
0610-0001

Hlo
HI7
H18
H20

2200-0001
2200-0009
2420-0001
258r)-0001l
2950-0038

H21
H22
1'123
H2"
H25

2950-00113
2080-0172
1401)-0090
219(1-0011
2190-0010

"'20

2191)-0017
2110-0467
2190-0019
2190-0037
2190-0112

",,9

H27

H28
H29
H30
H31
H32

SUPPLY

281180
281180
28480
28480
28480

01011-00501
01011-00502
01011-00503
01011-005011
01011-00505

28480
28480
281180

01011-00500
01bl1-00S07
01611 -66535

28480

01011-02101

2

19
5
4

1

IF=20MA-,.,AX

I

28480

01011-00515

28480

0100-4020

83003

Ho17

28480

19QO-OS24

FUSE 1.0AT 250V SLO-BLO 1.25X.25 UL IEC

71400

MDL-l

FUSE .5A 250V

71400

AGC11'2

SC~EW-~ACH

2-5b .312-IN-LG PAN-HO-POZI
SCREW-MACH /1-40 .25-IN-LG PAN-HO-POZI
SCRE~-~ACH 4-40 .3t2-IN-LG PAN-HO-POll
SCR~w~MACH 4-40 .S-IN-LG P4N-HD-PUZI
SCREW-MACH 4-40 .188-IN-LG PAN-HD-POZI

28480
28480
28480
281080
28480

0520-0 U9
2200-0103
2200-0105
2200-0iii
2200-0101

4-40 .37S-IN-LG PA~-HO-POZI

28480

2200-0145

LUM_I~T~lMCO

2200-01'13

5

~~g~:gn~

21

23bO-0121

1

SCR£W-~ACH

9

SCREW_MACH 0-32 .312-IN-LG 100 OE~
8-32 .312-IN-LG PAN-HO-POZI
8-32 .25-IN-LG 100 OEG
SCREW-MACH 10-32 .25-IN-LG PAN-HO-POZI
NUT-~E~-UBL-CH~M 2-5b-THO .002-THK

28480
281180
28480
28480

2300-01911
2510-0045
2510-0192
2080-0128
0015-0002

NUT-HEX-DBL-CHAM 4-1I0-THO .09Q-THK

2200-0002
2200-0011
2420-0001
2580-0004
905-12

7

4

10

o

2

SCRE~-~ACH

~~~~~:~~e~ g:~~ :!r2!~~:EGP~~N~~D~g6~I

~Ug:gll~

0-32 .5-IN-LG PAN-HD-POZI

SC~E~-MACH
SCRE~-~ACH

23bO-Olil

28~80

1

NUT-HEX-~/LI<~R 4-40-TH~ .094-THK .25-A/F
NUT-~Ex-DdL-CHAM 0-32-THO .094-THK

4
2

NUT-HEX-OBL-CHAM 8-32-THO .125-THI<
NUT-SPCLY 1/2-211-THO .125-THK .b88-A/F

281180
28480
28480
281180
75915

~ASHfR:RUijBER

NUT-HEX-OB~-CHAM 3/8-32-THO .094-THK
SCREw-MACH 10-32 .375-IN-LG 100 OEG
5/8" UO
wAS"'ER-L~ INTL T ~O.-10 .195-IN-ID
wASHER-LK INTL T NO.-3/8 .377-IN-ID

737q3
281180
00000
OG791
281180

2X 28200
2080-0173
OBO
1022
2190-0010

WASHER-LK HLCL NO.-8 .10d-!N-ID
NUT-FUSE HOLDER-HEX, 112-28 THO, 0.688
WASHER-LK HLCL ~U.-4 .115-IN-IO
~ASHEk-LK INTL T NO.-1/2 .512-IN-ID
~ASHER-LK HLCL NO.-2 .088-IN-ID

28480
75915
28480
78189
281180

2190-0017
903-070
2190-0019
1224-08
2190-0112

78189
28480
28480
28480
28a80

47011-04-02-0531
3050-00bo
3050-0071
3050-0425
3050-01911

28480
28480
71010

3050-0235
3050-0791
CPC-19S3-5B
SSC-2
1400-0540

1

4

2
6
2
2

H3/J
"'35

2

WASHER-LK NO.-II .12-IN-IU .27S-IN-OD STL
wASHER-FL MTLC NO.-b .147-IN-IO
wASHER-FL ~TLC NO.-8 .lb9-IN-ID
WASHER-FL MTLC NO. -2 .125-IN-ID
wAS"'ER~FL MTLC NO.-2 .088-IN-IO

H30
H37
H38
H39
H.. O

B50-0235
30')0-0791
1 /JOiJ-OO 17
lQ\10-0335
lQI)(I-0540

2
2
1
2
1

MTLC NO.-ll .117-IN-IO
INSULATOR-XSTR NYLON
CLAMP-CA .312-0IA .375-wo NYL
CABLE TIE 1.7S-DIA .ISB-wO NYL
RETAINER R-LEO O.270-IN SERRATED 10

/I

2

I

DELETED

2190-0910
:S05U-OObo
3050-0071
3050-0425
30')0-0194

H33

Mfr Part Number

BOARD ASSEMBLY, RUM
(SEE MANUAL SUPPLEMENT FOR OPTION
INSTALLED IN YOUR I~ST~UMENT)
ASSE~BLY, PERSONALITY PANEL
(SEE MANUAL SUPPLEMENT FOR OPTION
INSTALLED IN YOUR INSTRUMENT)

All

Al/1

MAIH

BOARD
ASSEMBLY, KEYBOARD
BOARD ASSEMBLY, MICRDP~OCESSOR AND
I<~Y!!DARO SCAN

AI0

I

Mfr
Code

Description

wASHE~-FL

0~383

28480

See introduction to this section for ordering information

6-5

Replaceable Parts

## Page 24


Model 1611A

Table 6-2. Replaceable Parts (Cont'd)
Reference
Designation

HP Part
Number

Description

Mfr
Code

CLIP-LEU MTG 0.202-1N 1D; 0 •.H5-1111 DIA
SCREW-MACH 6-32 PAN HD POZI REC SST-300
O"'C FEM SGL-HOLE-FR SO-OHM
CU"'",ECTUR-RF ~NC FEM SGL-HOLE-F~ 50-UHM
CONNECTUR-RF ONC FE'" SGL-"OLE-FR SO-OHM
C~NNECTUR-RF B"'C FEM SGL-HOLE-FR SO-OHM

28480
28480
2'1931
2'1931
211931
2'1931

11.100-05117
2360-0123
28JR-UO-l
28JR-UO-1
28JR-UO-1
28JR-130-1

Qty

Mfr Part Number

Hl.ll
H42
J1
J2
J3
J4

11.1110-05117
2360-0123
1250-0083
1250-0083
1250-0083
1250-0083

1
4

L1

0lbll-ol003

1

YUKE, '11TH CABLE

28480

01011-01003

"PI
",P2
"'P3
MPII
MP5

5020-8805
5020-81)00
502(1-8835
1520-0003
5000-991.10

1

FRAME, FRONT
FRAME, REAR
STRUT, CURNER
",OUIloT VI9RA TION
CUVER, SluE HA"IULE

28480
28'180
28'180
70485
28'180

5020-8805
S020-8800
5020-8835
OBO
5000-9940

MPO
"'P7
MP/:i
MP9
"'PI0

5000-9991
9320-3699
5001-1933
712fJ-o;090
01011-00202

1
1
1

COVER, SOTTO'"
CARD, INSTRUCTION
COvER, TOP
NAMEPLATE, 1011 A
PAII/El, kEAR

28480
28480
28480
28'180
281180

5000-9991
9320-3699
5001-1933
7120-509b
01011-00202

MPl\
MP12
";P13
i>lPll1
"iPlS

01611-001(11
01010-43101
01bll-00001
vloll-00002
011.>11-01202

1
1
1

DEC"', ~'A IN
GUIDE, CIRCUIT oOARD
SHIELD, CfIT
SHIELD, CRT FLAT
BRACI<ET , PC BOARD FL.AT

281180
281180
28480
281180
28480

01011-00101
01010-43101
01011-00001
01011-00002
01011-01202

MPlo
rlPI7
"'PlI'
MP1Q
"'P20

010\ 1-01.1101
01bll-01201.1
01011-20S01
01011-23701
01b11-00201

1

CliVE", I\EYBOARD
BRAnE T, PC BOARD, QEAf<
HEAT SINK, MA
SHAFT, SI'fITCH ExnNSIOI';
PAt-.EL, KEYHOARD

28480
281.180
281180
28480
281180

01011-011101
01011-012011
01011-20501
01011-23701
01011-00201

MP21
MP22
MP23A
MP23B
MP24
MP25
MPco
MP27

01611-24101
01830-23201
2110-0465
2110-0470
1540-0325
0340-0511
SOo \ -1)lIlI 0

1
1
2
2
1
3
2

28480
28480
04703
04703
28480
13103
281.180

01611-24101
,01830-23201
345001-020
345003-010
1540-0325
43-77-2
SOOl-01l!'Q

"'P2~

"P29
"P30

50bO-Q802
504(1-7201
SI'II(1-7202

1
4
1

SHIELD, SAFETY
COUPLER, SWITCH EXTENSION
FUSEHOLDER CAP-EXTR POST; BAYONET; 20A
FUSE HOLDER BODY-EXTR POST; BAYONET; 20A
CASE, CRVG HANDLE
INSULATOR-XSTR KAPTON
TRIM. SIDE
DELETED
SlI<AP, HANDLE
FEET
TRIM STRIP, ToP

281180
28480
28'180

5000-9802
5040-7201
5040-7202

HP31
MP32
.-1PH
I.4p311
"'P35

50ll0-7075
0370-298Q
"040-7219
5040-7220
51'111-0070

PUS.-.ROD, SwITCH
KEY CilP, OFF /LINE
CAP, STRAP HANDL.E, FRONT
CAP, STwAP HAi';OL~ REAk
KEYCAP, 1

281180
281180
281180
281180
281180

50110-7075
0370-2989
50110-7219
5040-7220
50111-0070

"IP30
"oIp37

"041-0077
50'H-007!!
501.11-0079
50"\-0080
SouI-OolIl

1

II

1
1

KEYCAP,
KEYCAP,
I<.tYCAP.
KEVCAP,
I<EYCAP,

50111-0077
5041-0018
50111-0079

b

281180
281180
281180
281.180
281180

.,P1I2
MPII3
MPI.III
"'PIIS

'"'PI.II

S')"1-0082
50111-00113
50,01-00811
sn41-0085
50ul-001I0

1
1
1
1
1

KtVCAP.
I\tYCAP.
KEYCAP,
"'EYCAP,
KEYCAP,

7
8
9
0
A

28480
28480
281180
28480
281180

50111-0082
5041-0b81
50111-"084
5041 .. 0085
50111 .. 0040

MPllo
"'P1I7
.,P48
"IPllq
"P50

SOIiI-OOIlI
50"1-00112
SOLlI-OOI.l3
':)OiJl-OOllu
50111-001.15

I
1

KEYCAP,
I<E.YCAP,
I<.EYCAP,
I<EYCAP,
KEYCAP,

B

E
F

28480
281180
281180
281180
28480

50111-00111
5041 .. 00112
5041-00113
5041-00114
5041-0045

MPSI
,.,P52
MP53
"'P5t.1
MPS5

501.1\-00110
501.11-00117
5U4\-001l8
501.11-0(,119
S(\ul-0(,50

1
1
1
1
1

KEYCAP,
KEYCAP,
KE.YCAP,
KEYCA ... ,

TIME INTRVL
CUUNT TRIGS
BEFORE TRIG
AFTER TRIG
SlOP

281180
28480
28480
281180
281180

5041-0040
5041-0047
5041 .. 0048
5041-0049
50111-0050

MPSb
"'P57
",PSI!
MP5Q
MPOO

SOIlI-0051
501l1-0052
5041-00S3
S041-00eO
50111-00bS

1
1
2
2
1

KE.YCAP,
KEYCAP,
KEYCAP,
I(EYCtoP,
I<EYCAP,

DUN'T CARE
TRIGGER DCCURRE~CE
DATA BUSs, LIGHT
TRACE TRIGS

281180
28480
28480
281180
28480

5041-0051
5041-0052
5041-0053
50111-0000
5041-0005

"!Pol
MP02

')Ollt-oun

1
1
1
2
1

KEYCAP,
I<.EYCAP,
I(EYCAP,
KEYCAP,
KEYCAP,

MNEMONIC-ABSOLUTE
AD.RS BUS ADRS BUS EXT ., LIGHT
DATA 6US =, DAHK

28480
281180
28480
28480
28480

S041-00n
5041-0074
5041-0075
50'11-0070
5041-0088

1
2

KE.YCAP, EXT ., DARK
KEYCAP, ADDRESS BUS =, LIGI"T
KEYCAP, TRACE
I<.EYCAP, ADDRESS BUS
DARI<
TERMINAL-L.UG-SLDR II SCH .123/.1 ID HOLE

28480
281180
28480
28480
781152

5041-0089
5041-0010
50111-0031
50111-0030
718

"P3~

MP3Q
MPIIO

"'P05

50111-0074
501l1-0075
50<41-0070
S041-0U88

"1Poo
"'P07
"'Pb8
Mpoq
,"P70

':)01l1-0u89
50111-003U
SCU\-')031
50111-0030
0300-0ul0

~P03
~P04

1.1

1

4
1
2

1
I

I
1

1

1
1
1

1
1

2
2
I

1
1

1
1

1

1

1
2

CON~ECTUR-RF

K~YCAP,

2
3
S

C
C

.RRO~

.,

See introduction to this section for ordering information

6-6

5041-0080

50111-0081

.

Replaceable Parts

## Page 25


Model 1611A

Table 6-2. Replaceable Parts (Cont'd)
Reference
Designation

HP Part
Number

Description

Oty

"',PH

U300-0053
03QO-Oullb
5001-1230

1
1.1
1

TERMI~AL-LUG-SLOR 10 SC~ .204/.0Q" ID
INSULATOR-9S~G-FLG NYLUN
CUVER, PJSTI<UCTlON CARD

PI

12'::>1-2357

1

CO~~ECTOR-AC

QI

1"l5U-lill33

1

TRANSISTOR NPN SI PD=90w FT=2~~Z

SI

31ul-1720

1

s ... nCH-PB DPDT

~P71

MP72

PwR HP-9 MALE FLG-t.4T('

i.jA 250VAC

Mfr
Code

Mfr Part Number

83330
71002
28480

1410-10
05498
5001-1250

28480

1251-2357

28480

1851.1-01.133

28480

3101-1720

TI

911)O-3tl78

1

TRANSFORMER-LINE

28480

9100-3878

Ul

1~26-03b9

u2

lI;2b-r:3b8

1

IC-LlNEAR REG +12V
IC-LlNEAR REG -12V

28480
28480

1826-0309
1820-0308

1

VI

5001-1250

1

ASSEMBLY, CRT

28480

5001-1250

... 1

8120-1521

1

CABLE ASSY 18AWG 3-CNDCT GRA-JKT

28'180

8120-1521

281180

@!20-2!OQ

28480
281.180

01011-01bOI
01011-01002

NOTE: FOR OTHER POWER CORDS AVAILABLE.
SEE SECTION II OF THIS MANUAL

8120-2309
Olbll-bl601
1J1011-01602

CABLE ASSEMBL Y_ HV
CABLE ASSE~8LY, TRANSFORMER
CA8LE ASSEMBLY, CRT

See introduction to this section for ordering information

6-7

Replaceable Parts

## Page 26


Model 1611A

Table 6-2. Replaceable Parts (Cont'd)
Reference
Designation

HP Part
Number

Mfr
Code

Description

Qty

Mfr Part Number

Al

01011-00501

I

~UARD

MAIN

281180

01&11-l:Ib501

Al(;1

0180-011811

3

Sb289

30DX1I52G025AA2S-DQ8

AIC2

01tsO-01l811

Sb289

lbDXIl52G02,AA2S-DQS

Al (3

0ItsO-OIl811

CAPAC ITUR-FXO 11500UF+7~-IOX 25VOC AL
("'OT SUPPLIEu ~/A1,ORUE~ SEPARATELY)
CAPACITIJR-FXO IISOOUF+7~-10X 2SVDC AL
(NOT SUPPLIED w/A1,ORDtR SEPA~ATELV)
CAPACITUR-FxD IISOOUF+7~-10X 2SVDC AL
(NOT SUPPLIED ~/A1,URDE" SEPAwATELY)

50289

3bOX1I52G025AA2S-0QB

AI(II

u160-0228

0

CAPACITOR-FXD 22UF+-IOX I,VD( TA

S&289

150022U9015B2

AIEl
A1E2
AIU
AIt.1I
AlES

0300-1/;>5;5
030Q-1653
0300-1053
0300-1053
030 0 -1653

5

TERMINAL-STUD SGL-PIN PRESS-MIG
Tt.RM It<AL-S TUD SGL-PII.J PRt'.SS_MTG
TERMliliAL-STUD SGL-PllIj PRt'.SS-MTG
Tt.RMINAL-STUD SGL-pIN PRE-SS_MTG
Tt.RMINAL-STUD SGL-piFIo pRtSS-"TG

281180
281180
281180
281180
281180

0300-1b53
0300-1053
0300-1bS3

AIHI

t)3~n-Ou'59

1

SPACER-RVT-O~

281180

0380-0059

AIPI
AIp2
AlP 3
AlPtJ
1011'5

1251-'J5110
1251-IISu9
1251-:)19S
1251-3l79
IZ51-I1SI3

2
2
1
1
1

CONNECTOR 8-PIN M (2 EACH)
CONNECTOR 7-PIN M (2 EACH)
CONNECTUR II-PIN M PUST TYPE
CUN~ECTOR 12-PIN F POST TYPE
CONNECTOR S-PIN M POST TYPE

281180
281180
272011
27204
27204

1251-11511&
1251-115119
09-00-10111 (21103-01lA)
09-50-7121
09-00-1051

Alk1

009A-3180

I

~ESISTOR

11502

RGII2

ASSEM~LY,

b8 2X

.25LG .1521D .250D BRS

2~

MO TCzo+-200

03bO-Io~3

0300-1053

Al Ul

lA.:!O-IIISO

1

IC-OIGITAL

TTL SQUAD 2 "'101111)

01295

SN711S37111

AIXA2
AIXA!
AIXA5
A\XA&
AIXA7

1251-1880
1251-1118b
1251-IIS1\7
1.:!51-1I587
12S1-115IH

2

CUNNECTOR-PC EDGE 15-C~NT/RO~ 2-RU~S
CON~ECTOR-pC tDGE IS-CUNt/~O~ 2-RU~S
CONNECTOR-PC EDGE 50-CONT/ROW 2-ROWS
CONNECTOR-PC EDGE 50-CO NT/ROW 2-ROWS
CONNECTOR-PC EDGE 50-CONT/ROW 2-ROWS

71785
71785
281180
28480
28480

252-15-30-3110
252-15-30-340
1251-4587
1251-11587
1251-11587

AIXA8
A1XAIOP\
AIXAqpl
A1XUl

1251-u587
1251-IJS87
1251-IISB7
1200-0474

CONNECTOR-PC EDGE 5O-CONT/ROW 2-ROWS
CONNECTOR-PC EDGE 5O-CONT/ROW 2-ROWS
CONNECTOR-PC EDGE 5O-CONT/ROW 2-ROWS
SOCKET:IC 14 PIN DIP

281180
281180
281180
28480

1251-4587
1251-11587
1251-1I587
1200-0474

102

01011-00502

1

~UA~O

28480

01011-0&502

A2CI
A2C2
A2C3
AZClI
A2CS

0100-35U8
0100-3S08
v t tJ('-3S0c.l
01bO-3508
vlbQ-0091

9

CApACITOR-FXO
CAPACITOk-FXO
CAPAC ITOR-F xD
CIIPAClTUk-FXD
CAPACITOR-FXO

281180
28480
281180
281180
S&289

01&0-3508
01&0-3508
0100-3508
0100-3508
30011lbFl00DC2

A2Co
A2C7
A2C<1
A2C9
A2CIO

0100-3')08
0160-2055
otl>O-3S0tl
01bO-17111
0100-0137

1

CAPACITOR-FXO IUF +80-20X ,O~VDC CER
CAPACIlOIol-F)(O .0IUF +80-20l 100~VOC CER
CAPACl TOR-no lUF +OO-i:!O~ SOwVOC CER
CAPACITOR-FXO 330UF+-1UX oVOC TA
CAPACIlUR-FXO 100uF+-20X 10VOC TA

28480
281180
28480
50289
50289

0100-3508
0160-2055
01&0-3508
lS00:B7X900&52
150Dl07XOO10R2

A2Cli
A2C12
A2C13

0160-2055
0160-2055
OloO-2201l

2

CAPAC ITOR-FXO .01UF +80-':!OX 100l'VOC CER
CAPAC ITOR-FXO .01UF +80-i:!OX 100~VOC CER
CAPACITOR-FXO 100PF +-5X 300w\'OC MICA

281180
281180
281180

0160-2055
0160-2055
0100-22011

AleR1
A2eR2
A2C R 3
A2CRI.I
A2CRS

l'ilOl-(l/;>02
1<;101-06b2
lQvl-0002
1<;101-00b2
19U1-0028

DIODE-pi'lR RECT
DIOvE·p~R RECT
OIOD~-Pv.R RECT
OIODE-pV.R RECT
OIOOE-PwR RECl

100V 6A
100Y flA
100V oA
100\1 &A
IIOOV 750MA 00-29

28480
28480
281180
28480
281180

1901-0002
1901-00b2
l'ilOl-00&2
1901-0&02
1901-0028

A2Cllo
A2CR7
A2CR8
A2CR9
A2C R IO

1901-0028
19ul-0002
1<;101-06b2
1901-01lb2

OlODE-PwR Rt.CT 1I00V 750MA OU-29
DIOOE-PVjR RUT 100V bA
DIOOE-P..,R RECT 100V bA
DIODE-PwR RECT 100V bA
DIODE-PI'IR REel 100Y oA

281180
281180
281180
281180
28480

1901-0028
1901-0&02
1901-0002
1901-00b2
U01-00b2

A2CR11
A2C R 12

1'ilvl-OSll
1901-0028

1

OIO()E-pWR RECT 1~3889R 5UV 12A 200NS
DlODE-PwR RECT 1I00V 750MA 00-29

12954
281180

lN3889R
1901-0028

A2FI
A2f2
A2F!

2110-0003
2110-0003
2110-0014

2
1

FUSE 3A 250V FASl-B~O 1.25)(.25 UL lEC
FUSE 3A 250V FAST-BLO 1.2'X.25 U~ lEC
FUSE 4A 250V SLO-BLO 1.25x.25 lEe

75915
75915
75915

312003.
312003.
313004

A2Hl
A2H2
A2H3
1021-14
A2H5

23/;>0-0117
2420-no02
2820-0002
21'10-0018
.:!190-0034

2
2
1
9
I

SCREi'I-MACH 0-32 .375-1N-LG PAN-HO-POZl
Nur-HEX-08L-CHAM 0-32-THD .109-T~~
NUT-HEX-08L-CMAM 10-32-THD .091.1-THK
wASHER-LK HLCL NO.-& .1111-I~-IO
WASMER-LK HLCL NO.-IO .!qll-IN_IO

284180
281180
737311
281180
281180

13&0-0 11 7
2420-0003
80111
2190-0018
2190;'0034

A2Hc
A21-1 7

3050-0000
30S0-0027

3
I

i'lASHER-FL MTLC NO.-b .1'17-IN-I0
WASHER-FL MTLC NO.-IO .203-IN-IO

284180
281180

30S0-000&
3050-0027

b

1
38
1

8

3

1901-0bb2

S~74S37N

ASSt.M8LV,LOW

YDLTA~E

PO~E~

SUPPLY

1UF +8o-i:!uX 50~VOC CER
lUF +80-20X 50~VOC C!:.R
lUF +80-2ux 501';\'1)(; CER
lUF +80-20X SO.,\lOC CER
IOUF+')U-l0X IU\I\lI)C AL

See introduction to this section for ordering information

6-8

Replaceable Parts

## Page 27


Model 1611A

Table 6-2. Replaceable Parts (Cont'd)
HP Part
Number

Reference
Designation

I

Mfr
Code

Description

Qty

Mfr Part Number

A2Ll
A2L2

9100-3465
9100-3829

1
1

FILTER-CHOKE lMH
COIL 10H 10~ .b88DX1.188LG SRF=20MHZ

28480
28480

9100-3465
9100-3829

A2MPI
A2M P2

d lO-02I>CI

1205-0310

b
2

FUSEHOLDER-CLIP TYPE .2SFUSE.
HEAT SINK SGL TO-3-PKG

281.180
28480

211 0-Oi69
1205-0310

A2Yl
A21J2

18':13-001>2
18b4-0082

1
1

T~ANSISTOk

PNP SI PD=300M~ FT=200MHZ
THYRISTOR-SCR 2NI.I441 V~RM=SO

281.180
04713

2N4441

A2kl
A2R2
A2R3
A2'<tl
A2R5

Ob98-11313
01>98-11313
Ob98-1.1313
0757-01.188
0757-0(128

3

RESISTOR 2K 1% .Sw F T~a-50/tO
RESISTOR 2K 1~ .5w F TC=-50/tO
RESISTOt-! 2K IX .5w F TC=-50/tO
RESISTOR 909K 1% .125~ F TC=Ot-100
RESISTOR l.b2K IX .12Sw F TC=Ot-l00

91&37
91637
91b37
21.1546
24546

MFF-112-10
MFF-1I2"!10
MFF-1/2-10
NA4
C4-1/8-rO-1621-F

A2Rb
A2R7
A21-18
A2RCI
A2Rl0

2100-3352
0757-0280
0757-01.138
0757-01.l1Cl
0757-0809

1
10
1
1

RESISTOR-TRMR lK 10% C SIDE-ADJ l-TRN
RESISTOR lK 1% .125~ F TC=Ot-l00
RESISTOR 5.11K 1% .125w F TC=ot-l00
RESISTOR b81 1% .125w F TC=Ot-l00
RESISTOR 332 IX .':Iw F TC=Ot-l00

73138
24546
24546
24546
19701

72-143-0
C4-1I8-TO-l 0 0 I-F
C4-1/8-TO-Sl11-F
Ch1/8-TO-681R-F
MF7Cl/2-TO-332R-F

A2~11

A2R12
A2R13
A2RIL1
A?RI5

0098-3430
0157-031.1b
0757-0200
0757-0395
0811-2771

1
2
1
2
3

RESISTOR 21.5 IX .125 ... F TC=0.-100
RESISTOR 10 1~ .125W F TC=0.-100
RESISTOR 5.b2K IX .125w F TC=0.-100
R£SISTO~ 50.2 1% .125~ F TC=Ot-IOO
RESISTOR .18 5% 3W PIN TC=O+-800

03888
211546
211546
211546
91637

PME55-1/8-TO-21R5-F
C4-1/8-TO-I0RO-F
C4-1/8-TO-5b21-F
C"-1/8-TO-50R2-F

42"lb
42R17

0811-1758
07S7-03tll>

RESISTOR .24 5X 2~ Pw TC=Ot-800
RESISTOR 10 IX .125 ... F TC=Ot-l00

75042
24546
.. -.c:"~,,o
91637

A~K1R

1l,2R19

I

1.1
1

b

I

II 7o;;7_n "lC1o;;

0811-2771

P,"C'TO"''1 n

,_0,1 ....... , .... 1"'1

r::::::L

.,.

,JIg.c;

II'"

II

'"'t.1!' ••

. . . . . . .s.c~"

I!'"

...

1'-

. u.,

... ,."

lVU

RESISTOR .18 5% 3W PIN TC=O+-SOO

-

~

1853-0062

RS-2B

I--

SI'tH2-2'1/100-J
Chl/S-TO-l0RO-F
_.
.--~
"" 1/11
TO !)bRc f
RS-2B

-.- -

AZUl

11320-019b

IC uA

07203

7231-1C

A2VKl

1902-3104

DIODE-ZNR 5.b2V 5X 00-7 PO=.LI.., TC=t.016X

15818

CD 35034

CASLE, VOLTAGE REGU~ATUR
(NOT SUPPLIED ~/A2, ORUER SEPARATELY)
CABLE, VOLTAGE REGULATOR
(~nT SUPPLIED W/A2, OROER SEPARATELY)
CABLE, VOLTAGE REGULATOR
(NOT SUPPLIED W/A2, ORDER SEPARATELV)

281180

0Ib11-61013

A21'<1

011>11-01b13

42(;2

01007-01b13

42 ... 3

01611-1>1014

AJ

Oiall-baS03

A3Cl
A3C2
A3C3
A3C(I
43C5

0100-01bl
01/l0-0ICl9
0180-0097
0180-0100
OHIO-OOCl1

A3Cb
A3C7
A3C8
A3C9
A3Cl0

0100-4L155
0100-3127
0100-3830
0180-0230
0180-0230

A3C 11
A3C12
A3C 13
A3CI4
A3CI5

uldO-0230
1)100-3508
0180-1701
0100-37b2
0100-3702

A3Clb
A3C17
43CI8
A3CI9
A3C20

723C V RGLTR

804RD ASSEMB~Y,

DISPLAY DRIvER

28L180

IIlb07-61013

28480

01611-01014

28480

01b11-60503

CAPACITOR-FXO .01UF .-10% 200wVDC POLYE
CAPACITOR-FXO 240PF t-5% 300wVDC MICA
CAPACITOR-FXO 47UF.-IOX 35VOC TA
CAPACITOR-FXD 00UF+-20X bVDC TA
CAPACITOR-FXD 1.17UFt-l0X 35vOC TA

56289
72136
5b289
56289
56289

292PI0392
OM15F241J0300WVICR
150D47bX903SS2
150Do06XOOOoB2
150D476X9035S2

CAPACITOR-FXD 10F t-l0X 50~VDC MET PO~YC
CAPACITOR-FXD .022UF t~5X 400~VDC POLYE
CAPACITOR-FXD 5UF t-10X 50WvDC MET POLYC
CAPACITOR-FXD lUFt-20X 50yDC TA
CAPACITOR-FXD lUFt-20% 50VDC TA

28480
841111
28480
56289
50289

0160-4455
601Uw22354W2
01&0-3830
150DI05X0050A2
150DI05X0050A2

CAPACITOR-FXD lUFt-20X 50VDC TA
CAPACITOR-FXD lUF t80-2~X 50~YDC CER
CAPACITUR-FXD 6.8UFt-20X bVDC TA
CAPACITOR-FXD .08IJF t-5X 50llYDC MET
CAPACITOR-FXD .08UF t-5X 5u..,VDC MET

56289
28480
56289
28480
28480

150DI05X0050A2
0160-3508
150D685x0006A2
0160-3762
0160-3762

01RO-0097
01t!0-00Cl7
0180-0097
01bO-3127
0180-2bb7

CAPACITOR-FXD 47UFt-IO% 35VDC TA
CAPACITOR-FXD 47UF.-l0% 35VOC TA
CAPACITOR-FXO Ll7UF.-10% 35VOC TA
CAPACITOR-FXD .022UF .-5X LlOO,.VDC POLYE
CAPACITOR-FXD 150UFt-l0X 20VDC TA

56289
5b289
50289
811411
50289

150D47bX90)5S2
150D476X903SS2
150D'I7bX9035S2
063Uw22354w2
150D157X9020S2

A3C21
I\3C22
A3C23
A3C211
A3C25

0180-0230
0160-2055
0100-3508
01dO-Ol0b
0181)-0097

CAPACITOR-FXD tUFt-20X 50VDC TA
CAPACITOR-FXD .0IUF t80-20X 100~VDC CER
CAPACITOR-FXD lUF t80-20X 50~VOC CER
CAPACITOR-FXD 60UFt-20% bVDC TA
CAPACITOR-FXD Ll7UF.-10X 35VOC TA

50289
28480
281180
5b289
50289

1500105X0050A2
0160-2055
01bO-3508
150D60bX000662
150DII70X9035S2

A3C21>
A3C27
A3C28
A3C2C1
A3C30

u1130-0097
0IoO-4I.1(1C1
I)loO-3bb5
01bO-3bb5
01bO-3b05

CAPACITOR-FXD Ll7UFt-l0X 35VDC TA
CAPACITOR-FXD 8200PF t-1UX lIuOWVDC POLVE
CAPACITUR-FXD .01UF t80-20% 500~V~C CER
CAPACITUR-FXD .01UF t80-20X 500WVDC CER
CAPACITOR-FXD .UIUF t80-20% 500wVDC CER

56289
28480
28480
28480
28480

15004711X9015S2
0160-44119
01bO-3b65
0100-3005
0160-3h5

A3C31
A3C32
A3C33
A3C3(1
11,305

0100-30bS
011:>0-3665
01bO-30b5
0160-2204
0180-011)0

CAPACITOR-FXD .0IUF t80-20% 500 ... VDC CER
CAPACITOR-FXD .0IUF +80-20X 500wVDC CER
CAPACITUR-FXD .0IUF t80-20X 500WVDC CER
CAPACITOR-FXD l00PF +-5% 300WVDC MICA
CAPACITuR-FXD bOUFt-20X bvDC TA

28480
28480
28480
72136
50289

0160-3605
01110-36b5
01bO-3665
RDM15F910J3C
1500606XOOOb62

A3C3b
113C37

0180-0098
0100-3508

CAPACITOR-FXD IOOUFt-20X 20VDC TA
CAP4CITUR-FXD lUF t80-20% 50~VDC CER

56289
28480

150DI07X0020S2
OaO-3508

I

3
7
3

1
2

I

See introduction to this section for ordering information

6-9

Replaceable Parts

## Page 28


Model 1611A

Table 6·2. Replaceable Parts (Cont'd)
Reference
Designation
A3CRI
A3CR2
A3CR3

HP Part
Number
1901-071.:17
19(11-00~1l

3
2
5

Mfr
Code

Description

Oty

Mfr Part Number

~ECT ~Oov
DIOUE-S~ITCHING 30Y
DI0DE-P~R RECT oOOY
UIODE-PWR REeT ~OOV
DIOuE-P~R RECT bOOV

6A

0~713

7 7514

50"'.11 2NS DO-3~
750MA Du-29
0.11
750MA 00 .. 29

281480
281480
04713
281180

1901-0029
7 7514
1901-0029

OIODE-P",R RECT oOOV
DIODE-Prill I1EeT 1I00Y
DI0DE-P~R R~CT oOOY
DIOOE-P",P RECT OOOV

750MA 00-29
0.11
750MA 00-29
750MA 00-29

281180
04713
28480
281180

1901-0029
7 754
1901-0029
1901-0029

NUT-HEx-OBL-CHA~

281180
28A80
281180
28480
28480

2300-0201
21120-00011
22bO-0002
2190-0018
2190-0019

DIDOE-P~R

1901-00~0

A3CI1'3

1901-0029
1901-0707
1<)0\-0029

A3CRt>
A3C R7
A3CI18
A3(l1q

1901-0029
1901-071:>7
191,)1-0029
1901-0029

.1131'11
AlH2
.1131'13
.1131'111
A3H5

2360-0201
2I.1cO-COO3
2200-0001
21'iO-OOI8
2190-0019

10

0-32 .5-IN-LG PAN-HD-POZI
NUT-HEX-DtiL-eHAM 0-32-THU .09~-THK
q-IIo-THO .091.1-THK
WASHER-lK HLCL NO.-t> .11.11-IN-IO
... ASHER-LK HLCL NO.-I.I .11~-IN-ID

All'1o
.1131'17

3050-0010
3050-0235

0
10

WASHER-FL MTLI: 1>;0.-0 .1117-IN-IO
~ASHER-FL MTLI: NO.-II .117-IN-IO

281180
28480

3050-0010
3050-0235

A3l1
A3L2
A3l3
A3LII
A3l5

9100-3930
9100-3877
9100-3931
011>11-8b1,)01

1
1
1
1
1

INDUCTOR-2_5 MH
CHOKE-INDUCTOR
INDUCTOR-700 UH
COIL, FXD
(OIL-MlO .s.3UM 10\ Q=n .1 S50X. 375LG

28~80

28480
28480
28480
24220

'HOO-3930
9100-3877
9100-3931
01011-80001
15/Hl

A3 M PI

12015-0310

281180

1205-0310

.113("1
.111"'2
A31;;3

11151.1-07151

281180

A3CR~

91~O-OI11

1~511-0558

43~5

1851-0334
11:1151.1-0215
18511-0330

A1Qo
431017
A3Q8
A309
A3010

18511-0751
1851.1-0215
1853-0030
1854-0751
1854-0215

A5Ql1
.113(.112
A3lH3

185h0215
1851.1-0215
1853-0031:>

A3Y~

A3RI
A3R2
43R3
A5RII
A31<S
A3wt>
A3R7
A3k8
:'3RQ

A310110
A3Rli
A3Rt2
A3R13
A3kl~

A3RI5

u757-0812
0757-()1.I~2

0811-1878
0t>Q8-3005
07S7-0~01

211,)0-3570
0757-0280
0757-01.1'37
0751=0451
1i157-01.157
0757-0'157
0757-0283
J7':)7-0283
2100-3252
0757-0283

A3kl0
.1131<17
A3k18
A3R19
A3W20

0757-01.137

A3k21
A3Rn
.1131(23

0"157-0'137
0151-01.170
2100-3252

A3R2~

0098-5~37

.1131<25

ObQ8-'3437

BW2b
A5R27
A31<28
A3R29
BR30

0098-51120
0757-01107

A3R31
A310132
A3R33

0751-01.101
01311-1071
0757-080'1

A31<31.1
A3k35

0757-0'151

b
7
3

~EAT

i)757-0~70
07~7-O39~

0098-5~20

1)757-0~37

TRANSISTOR-2N5840
TWANSISTOR NPI~ SI OARl PO=70w FT=tMliZ
TkA~SISTOR P~P SI OARl PO=70w FTzlM"Z
TRANSISTOR NPN SI PO:350~~ FT=lOOMHZ
TRA~SISTOR NPN SI PO-21t1 Fhl0 MHZ

281180
04713
28UO

1854-0751
1854-05S8
1853-03311
SPS 3~11
1854-0330

2

TRANSISTOR-2N5840
TRANSISTOR NPN SI PD=150Mw FTz300~HZ
TkANSISTOR PNP 51 PDz310M,.. FT=250M~Z
TRANSISTO R-2N5840
TRANSISTOR NPN SI PD=350MW FT=350MHZ

281180
04713
28480
28480
04713

1854-0751
5PS 3011
1853-0030
1854-0751
SPS 3611

TRANSISTOR (~PI\i SI POz1SOMtI Fh300MHZ
TI<AfIISISTOR NPN SI PO=350 M ... Fh500MHZ
TRANSISTOR P~IP 51 PDz510M~ FT=250MIoiZ

04713
04713
281180

SPS 3011
SPS 3011
1853-0030

19701

91b37
11502
24540

MF7Cl/2-TO-II32R-'
C"-l/e-TO-l002-'
kl-2S-0ZZ-11
RG42
C4-1I8-TO-l 01-F

01121
24540

7310111110245500U
CII-1I8-TO-l 00 l-F

1
1
1
1
0

RE.SISTOR ~32 1% .51'1 F TC=Ot-l00
RESISTOR 10K IX .125w F- TezOt-IOO
RESISTOH 7.5 5\ 251'1 P~ Te=Ot-200
RESISTOR IS 5% 21'1 MO Te:Ot-200
RESISTeR 100 1\ .12'31'1 F Te=Ot-l00

1

I1tSISTOR-YAR CONTROL ce so 10% LIN
RESISTOR 1~ 1% .125 ... F TC=Ot-l00
RESISTOR 1.17.5K 1% .125~ F TC=Ot-l00
R~SISTOR 1.17.5K 1% .12'51'1 F Te=Ot-IOO
RESISTOR ~7.5K 1% .1251'1 F TC=Ot-l00

q

II
4
3
1
2
3

2
2
1

0757-0283

0757-0~OI

A3~30

0757-0~57

A3RH
A3R38
A3w39
A31<<l0

0757-01157
1)757-01.157
0757-0280
2100-3252

SINK SGl TO-1-PKG

3
1
1
5
1

0751-0~88

2100-3213

SCRE~-MAeH

1
1

28~80

2~540

.

2454~
2454~

24540

RESISTOR 41.5K lX .1251'1 F TC=Ot-l00
RESISTOR 2K U .125w F TC:Ot-l00
RESISTOR 2K 1% .125w F TI:=Ot-l00
RESISTUR-TRMR 5K 10% C TOP-ADJ l-TRN
~ESISTOk 2K 1% .125W F TI::Ot-l00

24540
73138
24540

4.75~ 1% .125'" F Te.Ot-l00
R~SISTOR Q09K 1% .125w F TeaOt-l00
RESISTOR-TRMR 200K 10% C TOP-ADJ 1-TRN
R~SISTOR 102K 1% .125w F TC=Ot-l00
RESISTOR 51.1 1% .125~ F Te=Ot-l00

211540
13138
2A540
211540

RESISTOR 4.15K 1% .125w F TC=Ot-l00
R~SISTOR 102~ 1% .1251'1 F TC:Ot-l00
R~SISTOR-TRMR 5K lOX C TOP-ADJ l-TRN
RESISTOR 12K .1% .125W F TCcOt-50
R~SISTOR 12K .1% .125w F TC=Ot-50

24540
245110
73138
24540
214'5110

e4-1/8-TO-4751-'
C4-1I8-10-1023-'
72-107-0
NC55
NC55

I1ESISTOR 3.874K .1% .125~ F TC Z Ot-50
RESISTOR 3.874K .1% .125w F Te=Ot-50
RESISTOR 200 1% .125w F Te=Ot-l00
RESISTOR ~.15K 1% .125ri F T(=Ot-IOO
~ESISTOR 2K 1% .125w F TI:=O+-lOO

21154&
2145140
24540

NC55
NC55
e4-1I8-TO-lOl-'
C4-1/8-TO-4751-'
C4-1/8-TO-2001-,

RESISTOR

24540
2~54~

24'54~

2~540

24540

R~SISTOR 100 1% .125w F TC=Ot-l00
PESISTOw 2.7 5X 2~ P~ TC=Ot-400
RESISTOR 200 IX .5~ F TC:Ot-l00
R~SISTOR 100 IX .125W F TC=Ot-l00
R~SlSTOR ~7.5K IX .125W F Te=Ot-l00

2454~

RESISTOR 117.5K 11 .125W F TC=0+-100
I1ESISTOR 47.5K 11 .125t4 F Te=Ot-l00
I1~SISTUR 117.51\ 11 .125t4 F T(-Ot-l00
RtSISTOR lK IX .125w F Te=Ot-l00
RESISTOR-TRMR 5K lOX ( TOP-ADJ l-TRN

211540

750112
19701
211540
24540
2~5110

24540
24540
13138

See introduction to this section for ordering information

6-10

C~-1/8-TO-II7S2-F

ClI- I/S-10-U52-'
C4-1/8-TO-4752-'
C4-1/8-TO-4752-F
CII-1/8-TO-2001-'
C4-l/8-10-1001-'
72-107-0
C4-1/8-TO-1001-'
C4-1/8-TO-4751-F
NAil
72-111-0
CII-1/8-TO-l~23-'

C4-1/8-TO-S1Rl-'

C4-1I8-TO-l 0 l-F
BWH2-2R7-J
IoIF7C-1/2-TO-201-F
CII-1/8-TO-10l-F
CII-1/8-TO·II752-F
C4-1/S-TO-4752-F
CII-lIe-TO-II752-,
C4-1/e-TO-II752-F
C4-1/8-TO-1001-F
72-107-0

Replaceable Parts

## Page 29


Model 1611A

Table 6-2. Replaceable Parts (Cont'd)
Reference
Designation

HP Part
Number

A3k41
A31(/12
A3ktl3
A3R44
A3R45

0757-0280
rJ757-0280
0811-1078
0084-t041
2100-0509

A3R40
A3R47
A3R48
A31<1I9
A3io150

00811-1041
0757-0488
0757-01188
0757-0457
0757-01101

A3R51
A3'<52
A31<53
A3R54
A3R55

0757-0159
0757-0JqIl
0757-03911
0&98-0090
0757-0412

2

A3f<50
A3R57
431<58
A3R59

0757-02811
0757-011&9
0757-0453
0757-01101
2100-3214

1
1
1

A~l<oO
A~1<61

A31<b2

Description

Mfr
Code

RtSISTOR lK 1% .125W F TC=Ot-l00
RESISTOR lK 1% .125w F TC=Ot-l00
Rt::SISTOR 10 5% 2w Pw TC=0+-400
RESISTOR lOOK 10% .25w FC TCa-400/t800
RESlSTOR-TRMR 1M 20% C TUP-ADJ I-TRN

24546
24546
75042
01121
73138

C4-1/e-TO-l00l-F
C4-lIs-rO-l001-F

RESISTOR lOOK 10% .25w FC TC .. 400/t800
RESISTOR 909K U .125w F TC=Ot-l00
RESISTOR 9Q9K 1% .125w F TC=Ot-l00
RESISTOR 47.5K 1% .125w F TCaO+-l00
RESISTOR 100 1% .125w F TC~O+-100

01121
24546
24546
24546
24546

CBI041
NA4
NAil
C4-1I8-TO-4752-'
CII-1/8-TO-I01-F

RE.SISTOR lK 1% .5w F TCaO+-l00
RESISTOR 51.1 1% .125wF 1C-0+-I00
RESISTOR 51.1 1% .125w F TC=0+-100
RESISTOR 464 1% .5W F TC=0+-100
RESISTOR 3&5 1% .125w F TC=0+-100

19701
24546
24546
91637
24546

MF7CII2-TO-lRO-F
C4-1I8-TO-S1R I-F
C4-1/8-TO-51Rl-F
MFF-ln-l0
C4-1/8-TO-365R-'

RESISTOR 150 1% .125W F TC:0+-I00
RESISTOR 150K 1% .125~ F TC=0+-100
RESrSTOk 30.1K 1% .125w F TCaOt-l00
RESISTOR 100 1% .125~ F TC~Ot-lOO
RESISTOR-TRMR lOOK lOX C TOP-ADJ 1-TRN

24546
24546
24546
24546
73138

C4-1/8-TO-151-F
e4-1/8-10-1503-F
e4-1/8-fO-3012-F
C4-1I8-TO-I01-F
72-1U-0

RESISTOR-TRMR 5K lOX C TOP-ADJ
RESISTOR lK 1% .5W F TC:O+-I00

73138
19701

72-107-0
MF7Cl/2-TO-IRO-F

Qty

1

2
1

1
1

1

2100-3252
0757-01'59

A311

5001-1228

1

A3T2

9100-3927

1

4S

I-TR~

TkANSFORMER

I

TRANSFORMER: FLYBACK

TERMINAL.
TERMINAL~
TERMINAL,
TERMINAL,
TERMINAL,

POINT
TEST POINT
TEST POINT
TEST POINT
TEST POINT

Mfr Part Number

BWH2-10~-J

CB1041
72-116-0

28480

5061-1228

28480

9100-3927

llt::.AtQ

nAn

4G819
4G819
IIGSi9
4G819

080
080
080
OBO

A3TPI
A3TP2
A3TP3
A3TP4
A3TP5

03bO-0535
0300-0535
0300-0'535
030('-0535
0300-0535

A3TPo
A3TP7
A3TP8
A3TP9
A3T P I0

0360-0535
0300-·)535
lJ3bO-0535
03t>0-0535
0300-0535

TERMINAL,
TER"1INAL,
TER"'INAL,
TER"'INAL,
TI::RhlINAL,

TEST POINT
TEST POINT
TEST POINT
TEST POINT
TEST POINT

4G819
4G819
4G819
4G819
4G819

OBO
OBO
080
080

A3TPIt
A3T P 12

0360-0535
03bO-0535

TtRMINAL, TEST POINT
TERMINAL, TEST POINT

IIG8U
4G819

OBD
080

A3U1
A3U2
A3U3
A3uII
A3U5

lt12b-0254
182&-0254
1826-0254
1826-0254
1820-11122

Ie Me 17418C OP AMP
IC toIC 1741SC OP AMP
IC MC 17111SC OP AMP
IC MC 17111se OP AMP
IC-OIGITAL SN74LS122N TTL LS

0 .. 713

04711
04111
04711
01295

PlCi74iSCFi
JIIIC1741StPI
,",C1741SCPl
JIIIC1741SCPI
SN711LS122N

A3Uo

1820-17Qo

IC-DIGITAL 3611 TTL DUAL 2

27014

DS3&11N

A3VRl

lQv2-001l1
1902-0593

15818

eo 35622

A3VR2

DIODE-ZNR-43.2V 10%

04713

SZ11213-322

All

01611-0&504

ASSEMBLY, KEYBOARD

28480

01611-66504

AI.ICI
A4C2
AIIC3

0180-0228
0160-2055.

CAPACITOR-FXD 22UFt-l0X 15YOC TA
CAPACITOR-FXD .0IUF t80-20% 100~VDC CER
CAPACITOR-FXD 5bOO PF t-l0% 200WVOC POLYE

50289
28480
56289

292P50292

AIIHI

2300-0113

28480

2360-0111

AIIMPI

01011-ull701

SUPPORT, KEYBOARD

28480

01011-04701

AliI< 1
AIIR2

0757-01110
06811-2711

RESISTOR 511 IX .125w·F TC~Ot-l00
RESISTOR 270 10% .25w FC'TCa-400/+600

24546
01121

C4-1I8-TO-Sl1R-F
CB2711

AIIS1AIIS48

3101-2137

All t.J 1
AIIU2
AtlU3
AIIUtl
AIIU5

1820-1418
1820-0535
1820-0535
1820-0535
1820-0535

All" 1

2

2

0100-0158

D!ODE-ZNR 5.11Y 5% 00-7

PDa.II~

TC~-.009%

080

150022OX901582
0160-2055

SWITCH-PB SPST NO

28480

3101-2137

IC-DIGITAL SN74LS42N TTL LS II BCD-TO-DEC
IC-DIGITAL SN754518P TTL DUAL 2 AND
IC-DIGITAL SN7511518P TTL DUAL 2 AND
IC-OIGITAL SN75Q51BP TTL DUAL 2 AND
IC-OIGITAL S~75451BP TTL DUAL 2 AND

01295
01295
01295
01295
01295

SN74LS42N
SN75451BP
SN75451BP
SN754518P
SN754518P

01bll-01b04

CABLE ASSEMBLY, KEYBOARD

28480

01611-61&04

A5

01011-60505

BOARD ASSEMBLY, MICROPHOCESSOR AND
KEYbOARD SCAN

281180

01611-06505

A5CI
A5C2
A'5C3
A5CII
A'5C5

01110-0198
0100-2150
01/;0-0229
01tlO-0155

CAPACITOR-FXD 200PF +-5% 300wVOC MICA
CAPACITO~-FXD 33PF +-5% 300wVDC MICA
CAPACITOR-FXD 33UFt-l0X 10vOC TA
CAPACITOR-FXD 2.2UFt-20% 20YDC TA
CAPACITOR-FXO 15UF t80-20% 100wVDC CER

72130
281180
562S9
5&289
28480

0100-2150
1500336X901082
1500225x0020A2

0180-1746

48

T~ST

'I

1
1
2
1

OM15F201J0300~V1CR

0180-1746

See introduction to this section for ordering information

6-11

Replaceable Parts

## Page 30


Model 1611A

Table 6-2. Replaceable Parts (Cont'd)
Reference
Designation

HP Part
Number

ASCb
ASC7
ASC8
ASC9
ASCI0

0160-2055
0160-2055
0160-2055
0180-0229
011:>0-311151

ASRI
A5R2

0757-0427
U701-/.I0511
07bl-00511
070;7-0280
Ob811-Hl1

~Sk3

ASRII
A5RS

Description

Mfr
Code

1

CAPACITOR-FXD .01 UF +80-20% l00WVDC CER
CAPACITOR-FXD .01UF +80-20X 100~VOC CER
CAP_CITOR-FXD .OIUF +80-20X 100wVOC CER
CAPACITOR-FXO 33UF+-l0X 10VOC TA
CAPACITUR-FXD .OIUF t80-cOX 100wVDC CER

28480
281180
281180
Sb289
281180

0160-2055
0160-2056
0160-2055
150033U90 1082
0IbO-]1I51

2

RESISTOR I.SK IX .12Sw F TC=0+-100
RESISTOR 330 15% lW MO TC=0+-200
R~SISTOR 330 5X tw MO TC-Ot-200
RESISTOR lK IX .125w F TC-0+-I00
R~SISTOR 330 lOX .25W FC·TC--II00/tbOO

211511b
111502
11502
2115110
01111

CII-1/8-TO-1S01-'
RG32
RG32
CII-1/8-TO-l001-'
CB3311

RESISTOR 3.1bK IX .12Sw F TC-0+-l00
R~SISTOR 1I.22K 1% .12Sw F TC-0+-l00
RESISTOR 11( IX .12Sw F TCeO+-l00
R~SISTOR 1.82K 1% .125w F TC-0+-I00
RESISTOR lK IX .125w F TCeO+-l00

211154&
21154&
211511&
211511&
21115110

CII-1/8-TO-3101-F
CII-1I8-TO-4221-F
CII-1/8-TO-1001-F
CII-1/8-TO-1821-'
CII-1I8-TO-l 00 I-F

RESISTOR lK U .125w F TC-0+-l00
RESISTOR 1.82K IX .12Sw F TC-0+-I00
RESISTOR 2.151'. IX .12Sw ~ TC-0+-I00
RESISTOR I.SK IX .125W F fC-0+-I00
R~SISTOR 750 IX .125W F TC-Ot-l00

2111511&
21115110
211511b
211511&
211511&

C4-1/8-TO-l001-F
CII-1/8-TO-U21-F
CII-1/8-TO-2151-F
CII-1/8-TO-1'50 1-"CII-1I8-TO-751-F

Qty

2

1

Mfr Part Number

A51<7
_SR8
A5R9
A5kl0

0757-0279
Ob98-3151.1
07157-0280
11757-01129
0757-0280

A5Kli
_5R12
ASR13
A5RII.I
A5R15

11757-0280
0757-01129
ObQ8-00811
0757-01127
0757-0420

ASTPI
ASTP2
A5TP]
ASTPII
A5TP5

0300-01535
0]00-0535
03bO-053S
03bO-0535
0360-0535

T~RMINAI., TEST POINT
TI;PMIN_L, TEST POINT
TERMINAL, TEST POINT
T~RMINAL, TEST POINT
T~RMIfloAL, TEST POINT

IIG819
I.IG819
IIG819
IIG819
IIG819

OBO
OBD
OBO

A5TPo
A5H'7
ASTP8
A5TP9

0360-0S3S
0360-0535
11]00-0535
0]00-0535

TERMINAL,
TERfoIINAL,
TE-RMINAL,
TERMINAL,

IIG81q
IIG819
IIG819
IIG819

080
080
080
081)

A5lJI
Ao;U2
A5U]
A5UI.I
A5US

1820-J 112
11'20-1201
1820-1199
1820-01171
1820-1217

3
II
2
1
1

Ie-DIGITAL SN711LS71.1N TTL L.S DUAL
Ie-DIGITAL SN711L.Soer-. TTL LS QUAD 2 AND
IC-DIGlTAL SN74L.S04r-. TTL L.S ~EX 1
IC-DIGITAL SN7110bN TTL. ~EX 1
IC-OIGITAL SN74LSI51N· TTL. L.S 8

01295
01295
01295
01295
0129S

SN711LS711N
SN711LS08N
SN7IIL.S04N
SN71100N
SN74L.S1S1N

ASUb
A5U7
-SUI'
ASU9
A5Ul0

1820-11.122
1"20-1'1b4
1820-1198
1820-1198
1820-1201

2
2

IC-OIGITAL SN711LS12lN TTL LS
IC-DIGIHL. SIII711393N TTL DUAL
BIN
Ie-DIGITAL. SN7I1LSO]N TTL LS QUAD 2 NAND
Ie-DIGITAL SN711LS03N TTL LS QUAD Z NAND
IC-OIGITAL SN74LS08N TTL LS QUAD l ANI)

01295
0129S
01295
01295
01295

SN711LS12lN
SN741393N
SN711LS03N
SN7I1LS03N
SN711LS08N

A5Uli
ASU12
A5U13
A5lJtIJ
ASUI5

1820-1783
1820-\491
1820-1207
1820-1425
1821-0001

1
2
1
2
2

IC-OIGIT AL. 8080 NMOS
IC-OIG11 AL SN711LS307N TTL L.S HEX 1
IC-OIGIT AL SN711LS30N TTL L.S 8 NAND
U;-OIGITAL SN711LS132N TTL L.S QUAD 2 NAND
TRAfloSISTOR ARRAY DIP

34&119
01295
01295
01295
02735

8080AP
SN7I1LSl&7N
SN711L.S30N
SN7I1LS132N
CA301l0

ASU!6
A5Ut7
ASUI8
A5U\Q
A5u20

1[\20-1282
11\20-11.139
1820-11139
1820-t201

1
8

TllAfliSISTOR ARRAY DIP
IC-DIGlTAL SN74L.Sl09N TTL LS DUAL.
IC-OIGITAL SN711LSl58N TTL. L.8 2
IC-DIGITAL. SN711LS258N TTL L.8 2
IC-OIGITAL. SN711L.S08N T!L L.S QUAD 2 AND

02735
01295
0129S
01295
01295

CA30il&
SN71.1LSi09foj
SN74L.S258N
SN711LS258N
SN74L.SCl8N

ASU21
A5U22
ASUn
J,5U2a
Ao;U25

1820-11191
1820-119b
1820-\1129
1810-028]
1810-00119

I e-o I G1110 L SN74LS3b7N TTL LS HEX 1
IC-OIGITAL SN711LS174N TTL. LS HEX
IC-DIGITAL. SN711LSl00N TTL LS
DECO
N~T~OR~-RES Ib-PIN-DIP .1-PIN-SPC;270
NET~ORK-RES 12-PIN-SIP .15.PIN-8PCG&8~

01295
01295
01295
21480
lU80

SN711LS3b7N
SN7IIL.SI7I1N
SN74L.SlbON
1810-0283
1810-00119

A5U26
A5U27
ASU28

18\0-0103
1810-0121

NETWOR~.RE8
N~hORI(-RES

28410

1
1

zeuo

28410

1810-00119
1810-0103
l810-0ll1

A5VRl

1902-3092

1

DIOOE-ZNR 4.99V ZX 00-7 PO-.4W fe.-.0121

047U

az 10nQ-90

A5XUli

1200-0024

1

SOCKET-IC 40 PIN DIP

214110

UOO-OUII

J,sxyt

12(10-0701

1

SOCKET-X TAL 2-CONT HC-o/U Ol'-SLOR

'lS06

8000"'1;7

J,5YI

01110-\003

1

CRYSTAL-10-MHZ

2... 0

0410-1003

Ab

01bll-0050b

1

BOARD ASSEMBLy,RA~ , DISPLAY 'ORMAT
GENERATOR

28410

os.611-00500

AbCt
AbC2
AbC3
AbCIi
Abes

0100-230b
QlbO-230b
011.10-0197
0180-0ZZ8
0160-2055

2

CAPACITOR-nO 27PF +-5X 300.YOC MICA
CAPAC 1 TOR-no 27PF +-51 JoO.VOC MICA
CAPACITOR-FXO 180P' +-51-300WYOC MICA
CAPAC lTOR-FXD ZZUF+-l01 1svoe TA
CAPACITOR-FleD .UIUF +80-201 100WVOC C1R

284eo
28480
121"
5618'
a8480

01&0-2300
0100-2300
DM15F181J0300wVICR
150DZ2t1X90 SS8l
0160-2055

Abeb
AbC7
Abee
AbC9
AbCIO

0160-2065
0160-2055
0160-2055
0160-2055
0160-2055

CAPACITOR-FXO .0IU"- +80-ZOI 100.YOC CElt
CAPAC ITOR-FXO .01UF +80-201 100"YOe C£R
CAPAcnOR-'XD .UIUF +80-lU 100.Voe C£R
CAPAC nOR-FleD .01UF +80-an IOO.YDC ClR
CAPAcnOR-FXO .0IUF +80-201 ltO'-VDC ClR

28480
28480
28480
28480
28410

0160-2055
0160-2055
0160-2055
0160-2055
0160-2055

AS~b

I

1
II

1
1

!~21-0001

5
2

1
Z

1~1l1-00llq

1

TEST POINT
TEST POINT
TEST POINT
TEST POINT

ll-PIN-SIP .15-PIN-IPCI6.8K
9-P I H-S I P .15-p 1N-Spe; 200
NETwORK-RES 9-PIN-SIP .15-PIN-8PC'1K

See introduction to this section for orderinl information

6-12

080

OBO

Replaceable Parts

## Page 31


Model 1611A

Table 6-2. Replaceable Parts (Cant'd)
Reference
Designation

0160-2055
0160-2055
0160-2055
0160-2055
0160-2055

AbClb

0160-2055

Abl<1
AbH2

0157-01130
0757-0430

3

Ab~3

01~7-0HI
01~7-0ij30

AbRb

Mfr
Code

Description

Qty

AbCll
AbC12
AbC13
AbClll
AbCI5

AbR'I
AbR5

CAPACITOR-FXD
CAPACITOR-FXD
CAPAC ITOR-FXD
CAPACITOR-FXD
CAPACITQR-FXD

Mfr Part Number

100l'lVDC CER
100l'l'o'DC CER
10Ol'oVDC CER
10Ol'l'o'DC CER
100l'l'o'DC C~R

26ijSO
28"80
281180
281180
2S1180

CAPAClTUR-FXD ,01UF t80-20% 100il'o'DC CER

28"80

0160-2055

1

RESISTOR 2,21K 1% ,1251'1 F TC-O+-IOO
RESISTOR 2,21~ 1% ,1251'1 F TC~Ot-IOO
RESISTOR 3q,2 1% .1251'1 F TC=Ot-l00
ReSISTOR 2,21K IX .1251'1 F TCzO+-l00
RESISTOR 11( 1% ,1251'1 F TCcO+-IOO

211511b
2115"b
2"5"&
211511&
211511b

C4-lIS-TO-2211-F
CII-l/S-tO-i?211-F
CII-1/8-TO-lqR2-F
C4-I/S-tO-2211-F
C"-IIS-TO-l 00 l-F

1
I

r.~SlsTOR i?74 U
RESISTOR 2bl U

.1251'1 F TCaO+-IOO
.5w F rCaO+-IOO

2'1511b
19701

CII-1/8-TO-274R-F
MF7Cl/i?-TO-i?bIR-F
OBD
OBO
OBO

07~7-0280

,01UF +60-20%
,01uF +80-20%
,01UF +80-20X
.0IUF t80-20%
,0IUF t60-20%

Ab~1

0157-040q
0757-IOqO

AbTPI
AbTP2
AoTP3
AoTP4
AbT P5

0300-0535
03bO-0535
0300-0535
0300-0535
03bO-0535

TERMINAL.,
TERMlf'.!AL.,
TI:.R""Ir-.AL.,
TtRMINAL.,

POINT
POINT
POINT
POINT
POINT

"G819
'IG819
'IG81q
"G819
'IG819

AbTPb
AoTP7
AoTP8
AoTPIO

03bO-0535
U360-0535
0300-0535
03bO-(\535
0300-0535

TE.RMIf'.!AL., TEST POINT
TE.R~\INAL., TEST POINT
TERMIr-.AL., TE.ST POINT
TER""INAL., TEST POINT
TERMINAL., TEST POINT

"G819
4G819
"G819
4G819
IIG819

AoUI
AoU2
AoU3
Abua
AoU5

1820-1190
1820-0b83
1820-1285
1820-11Qb
1820-1430

IC-OIG!TAL ~N?aLS!?Q~ TTL L! HE~
IC-DIGITAL SN7USO/IN TTL S HEX 1
IC-OIGITAL. sN7"LS5'1N TTL"Ls " AND-OR-!NV
IC-DIGITAL. SN7aL.SI74N TTL LS ~EX
IC-DIGITAL. S~7aL.slblN TTL L.S
BIN

AbUb
AoU7
AbU8
AbUQ
AoU10

1820-1'I2Q
1820-1'130
1820-11130
1820-1202
1820-1202

AoUll
AbU12
AoU13
AbUla
AbUI5

1820-11130
1820-11130
l A18-0237

A&H·q

I

HP Part
Number

TER~Ir-.AL.,

II

TEST
TEST
TEST
TEST
TEST

I

t\t

~c:u::

V6Cii.7.,;J

01295
01295
01295
01295

0160-2055
0160-2055
0160-2055
0160-2055
0160-2055

080
080

OBO
OBO
01'10

I

OBO
OBD
a~-i74i.a174t..

SN74S0IlN
S~1jjL85jjN

SN711LS1711N
SN7I.1LS1&lN

IC-DIGITAL. SN7UL.sI00N TTL LS
DECD
IC-DIGITAL SN7"LSlbIN TTL LS
BIr-.
IC-DIGITAL SN74LslbiN TTL LS
BIf'.!
IC-DIGITAL. sN7'1L.sl0~ TTL LS TPL 3 tliANO
IC-DH'ITAL. sN711L.SI0N TTL. L.S TPL. 3 NAND

01295
01295
01295
01295
01295

SN7'1LSlbON
SN7UL.SlllIN
SN7"LSlolN
sr-.74L.SI0N
SN7'1LSION

1818-0348

IC-DIGITAL SN74L.slb1N TTL. LS
BIN
IC-DIGITAL. SN7UL.SlbIN TTL LS
BIr.
IC 2513 2.5K ROM CHA~ GEN MOS
IC~CIGITAL Sr<7IOi&SN iii.
R-S PilL-IN
IC 9102 lK iUM NMDS

01295
01295
183211
01295
34335

SN7lILS 1&1 ~
SN74L.SlbIN
2513
$N1/11b5N
AM9102DPC

AbUlo
AbUI7
AoUI8
AoUIQ
AbU20

1818-0348
1818-0348
1818-0348
1818-0348
1818-0348

IC 9102
IC 9102
IC 9102
IC Qlo2
IC 9102

311335
34335
3"335
311335
3"335

AM9102DPC
AM9102DPC
AM9102DPC
AM9102DPC
AM9102DPC

AoU21
AbU22
AbU23
AbU211
AoU25

1818-0348
1818-0348
1820-1202
1820-11Qo
1820-11Qb

Ie Qlv2 III RAM I\jMUS
IC Qlv2 IK RA'" NMOS
IC-DIGITAL SN711L.SION TTL. LS TPL 3 NAND
IC-DIGITAL SN74L.SI7/1N TTL. LS HEx
IC-OIGITAL. SN7'1LSI7/1N TTL. L.S HEX

3'1335
3'1335
012Q5
01295
01295

AM9102DPC
AM9102DPC
SN7'1L.Sl0N
SN711L.S174N
SN7I1LS17'1N

AbU2b
AbU27
AbU28
AoU2Q
AbU30

1820-1200
1820-1158
11120-1112
1820-1200
1820-IU15

2
1

IC-DIGITAL. SN7UL.S05~ TTL. L.S HEX I
IC-IJIGITAL. SN71.1s51N TTL S DUAL. 2
IC-OIGIT AL SN7UL.S7aN TTL L.S DUAL.
IC-DIGITAL sN71!L.S05N TTL. L.S HEX I
IC-OIGITAL SN7ijLSI3N TTL. LS DUAL. /I NAND

01295
01295
01295
01295
01295

SN7'1LS05N
SN74S51N
SN711LS711N

AbU31
AoU32
AbUB
AbU31!

1820-1470
1820-1/170
1820-lU7u
1820-1197

II

IC-DIGITAL S~7"L.SI57N TTL L.S QUAD Z
IC-DIGITAL. SN711LS157N TTL LS QUAD 2
IC-DIGITAL. SN711LsI57N TTL LS QUAD 2
IC-OIGITAL. SN7/1L.SOON TTL. L.s QUAD 2 NAND

01295
01295
01295
01295

Sfol74LSI57N
SN7"L.S157N
SN7'1LS157N
SN7'1L.SOON

AoVRI

lQ02-00Ul

DIOOE-ZNR 5,llV 5% 00-7 PO=./I", TC=-.009%

15S18

CD 35bi?2

A7

0lbll-bb507

BOARD ASSEMBLY, CO/olPARATOR

28"80

01bll-b1l507

A7Cl
A7C2
A7C3
A7C/I
A7C5

0140-0196
0160-2308
0160-2055
0121-0434
0180-0228

ISOPF +-5% 300~~DC MICA
CAPACITQR-FXD JOOPF +-5% 300~VDC MICA
CAPACITUR-FXD .01UF +80-20% 100N'o'OC CER
CAPACITOR-VAR TRMR-AIR 2-19.3PF 350 V
CAPACITOR-FXO 22UF+-IO% 15VOC TA

7213&
281180
281180
74970
5b289

DM15F151J0300WVICR
0160-2308
0160-2055
189-0507 -125
150D226X9015B2

A7Cb
A7C7
A7C8
A7CQ
A7CIO

0140-0149
0160-2055
0160-2055
0160-2055
0160-2055

CAPAC lTOR-F XD
CAPAC ITOR-F XO
CAPAClTOR-FXD
CAPACITlIR-FXD
CAPAClTOR-FXD

470PF +-5% 300wvDC MICA
,0IUF +80-20% 100l'lVDC CER
.OlUF +80-20% 100",VDC CER
.0IUF +80-2uX 100l'l'o'DC CER
,0IUF t80-cO% IOOI'lVDC CER

7213&
281180
28480
281180
28/180

DM15F471J0300WYICR
0160-2055
0160-2055
0160-2055
0160-2.055

A7Cll
A7C12
A1C13
A7C14

0160-2055
0160-2055
0160-2055
0140-0196

CAPAC lTOR-FXD .OlUF +80-20% IOOL\'o'DC CER
CAPAC ITOR-FXD .0tUF +80-20X 100IWYDC CER
CAPACITOR-FXD ,01UF +80-20% 100,,'o'OC CER
CAPACITOR-FXD 150UF +-5% 300WVDC MICA

28'180
28U80
28U80
28480

0160-2055
0160-2055
0160-2055
0140-0196

5

!820·10tli

lK RAM NMOS
II( RA~ NMOS
11( RAM NMOS
IK ~AM NMOS
11\ RAM NMOS

CAPACITO~-FXO

I

SN7'1LS05~

SN7I1LS13N

See introduction to this section for ordering information

6-13

Replaceable Parts

## Page 32


Model 1611A

Table 6-2. Replaceable Parts (Cont'dj
Reference
Designation

HP Part
Number

A7Rl
A7R2
A7t(3
A7t(1I
UR5
A7R6
A7R7
A7R8
A7R9
A7R10
A7R11
A7T P I
A7TP2
A7TP3
A7T P II
A7TPS

0757-01113
0757-0"29
0757-011211
0757-011211
0157-0Ll29
0757-0438
0757-0438
0757-0401
0757-0415
2100-2489
0757-0413
0300-053S
03,,0-0535
0300-0535
0300-053S
0300-0535

A7TPo

0300-0535

A7UI
A7U2
A7U3
A7UlI
A7US

11l20-1782
lRlb-0913
1810-0913
1816-0913
1820-1285

A7Ub
A7U7
A7U13
A7Uq
A7UI0

1820-1112
1820-1285
182n-Ob91
1820-1202
1810-0913

A7Ull
A7U!2
A7U13
A7Ul'1
A7UI5

1810-0913
1810-0913
IIH&-0913
1810-0913
1810-0'113

A7Ulb
A7l117
A7UIS
A7U19
A7U20

1820-1195
1820-1203
\820-12\2

A7l121
A7U22
A7U23
A7U211
A7u25

1820-00Rl
1820-\1170
1820-1470
1820-11170
11320-11170

A7U2b
A7U27
A7U28
A7U29
A7U30

1820-11.170

Qty

Description

Mfr
Code

Mfr Part Number

RESISTOR 3q2 IX .12SW ~ TC-0+-I00
RESISTOR 1.82K IX .125~ F TC-O+-IOO
RESISTOR 1.lK IX .125~ F TC=0+-100
RESISTOR l.lK IX .125~ F TC=0+-100
RESISTOR l.e2K IX .12Sw F TC=0+-100
RESISTOR 5.11 K 1% .125W F TC=O+-1 00
RESISTOR 5.11 K 1% .125W F TC=0+-1oo
RESISTOR 100 1% .125W F TC=O+-1 00
RESISTOR 4751% .125W F TC=O+-1oo
RESISTOR-TRMR 5K 10% C SIDE ADJ 1-TURN
RESISTOR 3921% .125W F TC=0+-1oo
TER~INAL, TEST POINT
TERMINAL, TEST POI~T
TERMINAL, TEST POINT
TERMINAL, TEST POINT
TERMINAL, TEST POINT

2'1S4&
24S116
245116
21.151.16
21.154&
24546
24546
24546
24546
19701
24546
IIG819
IIG819
IIG819

TERMINAL, TEST POIfl/T

410819

OBO

IC-OIGITAL 20S02 TTL S DUAL
Po40NOSTBL
IC 31~01 04-BIT RAM TT~
IC 31LOl &II-BIT RAM TTL
IC 31LOI b4-BIT RAM TTL
IC-oIGITAL SPII711LSSIIN TTl. LS II ANo-OR-IPIIV

314335
343:35
3143:35
34335
01295

AM2bS02PC
AM31LOIPC
AM31LOIPt
AM31L01PC
SI'I711LS511N

IC-DIGITAI. SN711LS74f11 TTL LS DUAl.
IC-OIGITAI. SN741.S511f11 TTl. I.S 1.1 Alloo-OR-INV
IC-DIGITAI. SN7'1SbLlN TTL S
ANo-OR-INV
IC-DIGITAI. SN71.1LS10N TTL LS TPI. 3 NAND
IC 311.01 ol.l-BIT RAM TTL

01295
01295
01295
01295
34335

SN711LS74N
SN711LS54N
SN71.1SfJ4N
SN711LSI0N
AM31LOIPC

311335
34335
3i1315
311335
311335

A'4311.01PC
AM31LOIPC
AM31LOIPC
AM311.01PC
AM31LOIPC

IC 311.01 ol.l-BIT RAM TTL
IC 311.01 bl.l-BI T RAM TTL
IC-DIGITAL 5N711LS175N TTL 1.5 QUAD
IC-oIGITAI. SN711LSI1N TtL LS TPL 3 .. ~o
IC-UIGITAL SfII7111.S112f11 TTL LS DUAl.

31.1335
34335
01295
01295
01295

AfoI 31LOIPC
AM31LOIPC
SN74L5175N
SN74LSllN
SN74L8112N

IC-OIGITAI. SN71.1S00N TTl. 5 QUAD 2 NANO
IC-OIGITAI. SN71.11.S 157111 TTL I.S QUAD 2
IC-OIGITAI. SN71.11.S157N TTL 1.5 QUAD 2
It-oHIlTAI. SN711I.S157N TTL 1.8 QUAD 2
IC-OIGI1AI. SN71.1L5157N lTl. I.S QUAD 2

01295
01295
01295
01295
01295

SN74S00N
SN7111.S1'HN
5N71.1LS157N
SN7111.S157N
5N7i1LS157N

1820-11170
IF120-lIHO
1820-11118

IC-oIGI TAL SN71.11.5157N TTL LS QUAD 2
IC-DIGI TAL SIII711LS157N TTL I.S QUAD 2
IC-DIGITAL SN7111.S157N TTL 1.5 QUAD 2
IC-oIGITAI. SN711LS157N TTL L5 QUAD 2
IC-DIGITAL SN71.11.S112111 TTL LS /J BCD-TO-OEC

01295
01295
01295
01295
01295

SN7I1LS157N
SN7i1LS157P11
SN7'1LS157N
SN7ilLS 157N
SN711LS42N

A7U31
A7U32
A7Ull
A7U34
A7U35
A7U36

1820-1202
18211-0b91
11320-0b8b
1820-1212
1820-0041
1820-0041

IC-DIGITAI. SN7111.S10PII TTL LS TPI. 3 NANO
IC-oH,ITAI. SN745bllN TTL S
AND-OH-INY
IC-oIGITAL SPll71.1S11N TTL S TPL 3 ANO
IC-DIGITAI. SN74LS112NTII. LS DUAL
NETWORK-RES 9-PIN-SIP .15-PIN-SPCG 2.7K
NETWORK-RES 9-PIN-SIP .15-PIN-SPCG 2.7K

O12Q5
01295
01295
01295
281180
28480

SN7iiL,SiON
SN74S&4N
SN711S11N
SN74LS112N
1810-0041
1810-0041

A8

01611-66535

1

BOARD ASSEMBLY, DATA STORE AND COUNTERS

281.180

Olbl1-0&535

A8Cl
A8C2
A8C3
A8CII
A8C5

01110-0203
0140-0203
0100-01Qb
0180-0228
0100-31151

2

CAPACITOR-FXO 30PF +-5X 500~VOC MICA
CAPAC !TOR-nO 30PF +-5X 500~YoC MICA
CAPAClTOR-FXO 24PF +-5X 300wVOC ~ICA
CAPACITOR-nO 22UF+-I01 15VDC TA
CAPAClTOR-FXO .01UF +80-201 100wvOC CER

72130
7213&
28480
5&289
28480

OM15E300J0500WYICR
OM15E300J0500WYICR
0100-0190
150D22&X9015ti2
0100-]451

A8Cb
A80
A8t8
A8C9
A8CI0

0100-31151
01bO-31.151
0100-31151
0100-31151
0100-31151

CAPACITOR-nO .0IUF +80-20X 100l'lVDC CER
CAPAC ITOR-nO .01UF +80-2OX 100WYOC tER
CAPACITOR-nO .01UF +80-lOX 100riVDC CER
CAPACITOR-FXo .01UF +80-2OX 100wYDC CER
CAPAC lTOR-nO .0IUF +80-20X 100nVOC CER

28480
28480
281.180
28480
28480

0100-3451
0100-3451
0160-]1451
01bO-]1I51
01&0-3451

A8Cll
A8CI2

01bO-3451
0100-31151

CAPACITOR-FXo .0IUF +80-201 100wVOC CER
CAPAClTOR-FXO .0IUF +80-20X 100Wl/oC CER

281180
281180

01&0-3451
01&0-)451

3
2

1
1

1

II

2

IC
IC
IC
IC
It

1~lb-0913
1~lfJ-0913

1

1
3
1

1~20-1470

A8CRI

1qOI-001l0

A81.1

91110-0210

A8Rl
A8R2
A8R3
A8RI.I
AlIT P l
A8T P2
A8TP3
A8T P iI
A8TP5

1
2

1

31LOI &1.I-BlT RAM TTL
311.01 01.1-8 IT RAM TTL
311.01 oil-SIT RAM TTL
311.01 oll-8IT RAt>'! TTl.
311.01 oil-BIT RAM TTL

4G819

1110819

oeD
080

DIODE-SwITCHING 30V SOMA 2NS 00-35

28480

1901-0040

COIL-1-11.0 100UH 51 g-SO .1550X.375I.G

24220

15/103

0757-0'138
0757-0438
0757-01113
0757-0438

RESISTOR 5.111( 11 .125w F TC-0+-I00
RESISTOR S.lll( 11 .125w F TC-0+-I00
RESISTOR 392 11 .125w F TC-0+-I00
RESISTOR 5.111( 11 .12SW F TC_0+-I00

24540
24546
211546
2454&

CIl-1/8-TO.5111-~
C4-1/8-TO-5111-~

CII-1/8-TO-392R-F
C4-1I8-fO-S111-F

03bO-0535

TERMINAL, TEST POINT
TERMI~AL, TEST POINT
TERIolINAI., TEST POINT
TERMINAl., TEST POINT
TERMINAl., TEST POINT

1110819
1.110819
1.11081'
IIG8n
1110819

080
OBO
OBO
OBD
OBO

0300-0535
0300-0535
0300-0535
0300-0535

1

See introduction to this section for ordering information

6-14

C4-1I8-T 0-392R-F
CIlaI/8-TO-1821-F
CII-1/8-TO-1101-F
tll-1/8-TO-l101-F
CII-1I8-TO-1821-F
C4-1/8-TO-5111-F
C4-1/8-TO-5111-F
C4-1/8-TO-101-F
C4-1 /8-TO-475R-F
ET50X502
C4-1 /8-TO-392R-F
aBO
OBO
aBO

Replaceable Parts

## Page 33


Model 1611A

Table 6-2. Replaceable Parts (Cont'd)
HP Part
Number

Reference
Designation

Oty

Description

Mfr
Code

Mfr Part Number

A8T Po
AIlTP7
A8T"8

0300-0535
0300-0535
0300-0535

T~RMINAL., nST POINT
TERMINAL, TEST POINT
TERMINAL., TEST POINT

QGS19
QGSU
QG819

OBO
OBD
OBo

A8Ut
A8U2
A8U3
A8UQ
A8U5

1820-140Q
1820-11125
1820-11QQ
1820-11123
1820-t212

1
1

Ie-DIGITAL SN7Q393N TTL. DUAL
BIf\<
Ie·DIGITAL SN74L.S132N TTL. LS QUAD 2 NAND
Ie-DIGITAL SN74L.S02N TTL LS QUAD 2 NOR
Ie-DIGITAL SN7QLS123N TTL LS DUAL.
Ie-DIGITAL SN711LS112N tTL LS DUAL

01295
01295
01295
01295
01295

SN74393N
SN74L5132N
SN74LS02N
SN7I1LS123N
SN74L5112N

AI'IUo
A8U7
A8U8
A8UCl
A8UIO

1820-1UO
1820-1199
1820-12111
1820-1430
1820-11130

Ie-DIGITAL SN7QL.SlOlN TTL L.S
BIr-.
Ie-DIGITAL SN7QLS04N TTL LS HEX 1
Ie·DIGITAL SN7QLS51N TTL LS DUAL 2
Ie-DIGIT AL SN74LStblN rlL. LS
BIN
IC-DIGITAL SN7QLSlolN tTL LS
BIt;

01295
01295
01295
U1295
01295

SN74LSUIN

1

ABUll
A8U12
A8U13
A8U1Q
A8U15

1820-IQ30
1820-1130
1820-1430
1820-11130
11l20-1110

IC-DIGITAL SN74LSl01111 TTL LS
BIN
IC-DIGITAL SN74S13N TTL S 13 NAND
Ie-DIGITAL SN74LSlblN TTL LS
BIN
IC-DIGITAL SN74LStolN TTL LS
BIf04
J .... BAR
IC-OIGITAL SN74109N TTL DUAL

01295
01295
01295
01295
01295

SN74LSlolN
SN7I1S133N
SN74LSloiN
SN74LSlblN
SN74109N

A8Ul0
A8U17
A8ul8

1820-1418
1820-11139
1820-11139
1820-11139
18l0-11139

Ie-DIGITAL SN7QLS42N TrL LS II BCD-TO.DEC
Ie-DIGITAL SN74LS25BN TTL LS 2
IC-DIGITAL SN74LS258N TTL LS 2
IC-DIGITAL SN74LS258N TTL L5 2
IC·DIGITAL SN74L5258N TTL LS 2

01295
01295
01295
01295
01295

SN74LS42N
SN711LS258N
St.74LSlS8N

A8Ui9

A8U20
ABU21
ABUZ2
ABU23
Al'luZI!
A8U25
A8U20
A~U27

A8UZ8
A8uZ9
A8U30
A8U31
A8U32
A8U33

I

1820-1439
1820-1439
1820-1201
182(1-11118
1810-0728

1
1

I

g:-O!G!'!'4!.. S1l!71!!..S258N TT~ '" 2
IC-DIGITAL SN74LS25BN TTL L5 2
IC·DIGITAL SN74LS08N TTL LS QUAD 2 AND
IC-DIGITAL SN74LS42N TTL LS 4 BCD-TO-DEC
IC 825091 RAM TTL

11110-0728
181b-0728

1810-0728
1820-1205
1820-1112
1820-1439
1810-0055
1810-0055

2

IC 825091 RAM TTL
IC 825091 RAM TTL
IC 825091 RAM TTL
IC-DIGITAL SN74L521N TTL L.S DUAL 4 AND
IC-DIGITAL SN74LS74NTIL LS DUAL
IC-DIGITAL SN74LS258NTIL LS2
NETWORK-RES 9-PIN-SIP .15-PIN-SPCG 10K
NETWORK-RES 9-PIN-SIP .15-PIN-SPCG 10K

A9

SOARD ASSEMBLV, P£RSONALiiY
(SEE MANUAL SUPPLEMENT FOR OPTION
INSTALLED IN YOUR INSTRUMENT)

Al0

BOARD ASSEMBLY, ROM
(SEE MANUAL SUPPLEMENT FOR OPTION
INSTALLED IN YOUR INSTRUMENT)

All

ASSEMBL Y, PERSONALITY PANEL
(SEE MANUAL SUPPLEMENT FOR OPTION
INSTALLED IN YOUR INSTRUMENT)

A12

01011-02101

A12CPl
A12Hl
AI2H2

Ob24-030b

2200-0111

AI2MPl
AI2MP2
AIlMP3
A12"'P4
Al2 MPS

I I
..... t; .... ;J

01295
01295
01295

18124

sr~74LS04N

SN74LS51N
SN7I1LlHf»IN
sN711LSloiN

5N714L5258~

SN74LS258N

Sri7_i.Sasa,.
SN74L8258N
SN?I!LSO!N
SN74LS42N
825091

18324
18324
183211
01295
01295
01295
28480
28480

825091
828091
825091
SN711L8Z1N
SN74LS74N
SN74LS258N
1810-0055
1810-OO~5

ASSEMBLY, EXTERNAL PROBE
NOTEI
BOARD ASSEMBLY A12Al IS NOT SOLD
SEPARATELY. TO OBTAIN A REPLACEMENT
ASSEM8LY, THE ENTIRE P~OBE (HP PART
NO. 01011-b2101) MUST ~E ORDERED.
PROBE ASSEMBLY-HOOK TYPE
SCRE~-TPG 2-28 .5-IN-LG PAN-HD·POZI STL
SCREW-MACH 11.40 .5.IN-LG PAN.HD-POZI

28480

01011-02101

28480
28480
28480

1023()'62101
OUII-0306
2200-0111

50QO·0508
5040-0507
7120-5707
50110-0503
154()'0320

BOTTOM POD
COVER, POD
LABEL, EXTERNAL PROBE
CONNECTOR CLIP
CASE, VINYL

28480
28480
28480
284150
28480

5040-0508
5040-05c.7
7120-5707
5040-05U
1540-0320

A12Wl
AI2w2
Al2W3
AI2t'14
A12wS

01611-61607
50bl-1215
5001-1217
50/)1-1218
5001-1219

CABLE, EXTERNAL PROBE
CAf3LE, BLACK, PIN ADAPTER
CABLE, WHITE/BLACK PIN·ADAPTER
CABLE, ~HITE/BRO~N PIN ADAPTER
CABLE, ~HITE/RED PIN ADAPTER

28480
28480
28480
28480
281180

01611-61607
50f»1-1215
sOc. 1-1217
5001-1218
50f»1-1219

A12wo
AI2w7

5001-1220
50/)1-1221
5001-1222
5001-1223
5001-12211

CABLE, ~HITE/ORANGE PIN ADAPTER
CABLE, ~HITE/YELLOW PIN ADAPTER
CABLE, ~~ITE/GREEN PIN ADAPTER
CABLE, wHITE/BLUE PIN ADAPTER
CABLE, wHITE/VIOLET PIN ADAPTER

281180
28480
28480
28480
28480

5001-1220
5001-1221
5061-1222
5001-1223
50c.l-1224

2200-0111
3050-0235
2190-0019
2260-0002
01011-01201

SCREW-~ACH 4-40 .5-IN.LG PAN-HD.POZI
wASHER·FL MTLC NO.-4 .117-IN-ID
wASHER-LK HLCL NO.-4 .115-IN-ID
NUT-HEX-DBL CHAM 4-4O-THD .026-THK .188
CABLE CLAMP

28480
28480
28480
28480
281180

2200-0111
3050-0235
2190-0019
2260-0002
01011-61201

AI2~8

AI2w9
A12WIO
A12t/1HI
A12i111H2
At2wIH3
AI21111H4
AI2~~I~PI

1023()'621 01

9

4
8

2
1

I

See introduction to this section for ordering information

6-15

Replaceable Parts

## Page 34


Model 1611A

Table 6-2. Replaceable Parts (Cont'd)
Reference
Designation
AI.?A\C!
AI2AIC2

HP Part
Number

Description

Mfr
Code

CAPACITOR-no .O!UF +80-20X 100~VDC CER
CAPACITOR-nO 22UF+-I0l 15VOC TA

281180
5028f1

0100-3451
150D220lCflO15B2

Qty

u!oO-34S1
v180-0228

AI2AIC~t

tqot-002S

1

OIODE-GEN PRP 100V 200MA 00-7

At2A1E!
AI2AIE2
A12 A 1E3
At2AtEII
A\2A1E5

14bO-I1173
1(100-1(173
labO-ta73
labO-III73
\(lol)-t473

9

SPRI~G

At2 A IEo
AI2A1E7
A12A1E8
At2AtE9

1400-1473
11.100-tl.l73
lQbO-\Jl73
11.100-11173

A12 A1Ul
At2 A1U2
A12 AIU3
AI2AtU/j

1820-t829
11li!0-11:!29
11110-0295
1810-02'H

281180

lf101-0oa5

BE CU
BE CU
FIE CU
BE CU
BE CU

281180
28480
28480
28480
28480

11100-1473
1400-1473
1400-1473
1400-1473
1400-1473

(511 MET) BE CV
(SH MET) BE CU

(Sri /viET) BE CU
(811 MET) BI:. CU

281180
28480
281180
28480

1400-1473
111&0-11173
1400-11173
11100-1473

IC-DIGITAL HEX BUS DRIVER 8T37 SEL
IC-DIGITAL HEX BUS DRIVER 8T37 SEL
RC NETWORK-4.7K IOPF
RC NETWORK-4.7K IOPF

28480
28480
281180
28480

1820-t8lfl
1820-1829
1810-0293
1810-0293

SPRING
SPRING
SPR1M.
SPRIN('
SPRING
SPRING
SPRING
SPHING
2
2

Mfr Part Number

(511 MET)
(SH MET)
(SH MET)
(SH MET)
(SH MET)

Table 6-3. List of Manufacturers' Codes
Mfr
Code
00791

00000
0007K
01121
01295
02735
03888
04713
06383
07263
11502
12954
13103
15818
18324
19701
24226
24546
24931
27014
27264
28480
34335
34649
4G819
56289
70485
71002
71400
71616
71785
72136
72619
73138
73734
73743
75042
75915
76381
78189
78452
80120
83003
83330
84411
91506
91637

Manufacturer Name
THOMPSON BREMER DIV VARE
NO M/F DESCRIPTION FOR THIS MFG NUMBER
KABELMETAL
ALLEN·BRADLEY CO
TEXAS INSTR INC SEMICOND CMPNT DIV
RCA CORP SOLID STATE DIV
KDI PYROFILM CORP
MOTOROLA SEMICONDUCTOR PRODUCTS
P.A.NDU!T CORP
FAIRCHILD SEMICONDUCTOR DIV
TRW INC BOONE DIV
DICKSON ELECTRONICS CORP
THERMALLOY CO
TELEDYNE SEMICONDUCTOR
SIGNETICS CORP
MEPCO/ELECTRA CORP
GOWANDA ELECTRONICS CORP
CORNING GLASS WORKS (BRADFORD)
SPECIALTY CONNECTOR CO INC
NATIONAL SEMICONDUCTOR CORP
MOLEX PRODUCTS CO
HEWLETT-PACKARD CO CORPORATE HQ
ADVANCED MICRO DEVICES INC
INTEL CORP
OVERLAND PRODUCTS CO
SPRAGUE ELECTRIC CO
ATLANTIC INDIA RUBBER WORKS INC
BIRNBACK CO INC
BUSSMAN MFG DIV OF MCGRAW-EDISON CO
COMMERCIAL PLASTICS CO
TRW ELEK COMPONENTS CINCH DIV
ELE;CTRO MOTIVE CORP SUB IEC
DIALIGHT CORP SUB DIGITRONICS CORP
BECKMAN INSTRUMENTS INC HELIPOT DIV
FEDERAL SCREW PRODUCTS CO
FISCHER SPECIAL MFG CO
TRW INC PHILADELPHIA DIV
LlTTELFUSE INC
3M COMPANY
ILLINOIS TOOL WORKS INC SHAKEPROOF
EVER LOCK CHICAGO INC
SCHNITZER ALLOY PRODUCTS CO
VAROINC
SMITH HERMAN H INC
TRW CAPACITOR DIV
AUGATINC
DALE ELECTRONICS INC

Address

.

CHICAGO IL

60622

MILWAUKEE WI
DALLAS TX
SOMMERVILLE NJ
WHIPPANY NJ
PHOENIX AZ
T!NLEY PARK IL
MOUNTAIN VIEW CA
BOONE NC
SCOTTSDALE AZ
DALLASTX
MOUNTAIN VIEW CA
SUNNYVALE CA
MINERAL WELLS TX
GOWANDA NY
BRADFORD PA
INDIANAPOLIS IN
SANTA CLARA CA
DOWNERS GROVE IL
PALO ALTO CA
SUNNYVALE CA
MOUNTAIN VIEW CA
FREMONT NE
NORTH ADAMS MA
CHICAGO IL
FREEPORT LI NY
ST LOUISMO
MUNDELEIN IL
ELK GROVE VILLAGE IL
WILLIMANTIC CT
BROOKLYN NY
FULLERTON CA
CHICAGO IL
CINCINNATIOH
PHILADELPHIA PA
DES PLAINES IL
ST PAUL MN
ELGIN IL
CHICAGO IL
ELIZABETH NJ
GARLANDTX
BROOKLYN NY
OGALLALA NE
ATTLEBORO MA
COLUMBUS NE

53212
75231
08876
07981
85008
60477
94040
28607
85252
75247
94040
94086
76067
14070
16701
46227
95051
60515
94304
94086
94040
68025
01247
60607
11520
63017
60060
60007
06226
11237
92634
60618
45206
19108
60016
55101
60126
60622
07206
75040
11207
69153
02703
68601

See introduction to this section for ordering information

6-16

Zip
Code

Manual Changes

## Page 35


Model 1611A

SECTION VII
MANUAL CHANGES

7-1.

7-6.

INTRODUCTION.

7-2. This section contains information for adapting
this manual to instruments for which the content does
not apply directly.

7-3.

MANUAL CHANGES.

7-4. To adapt this manual to your instrument, refer to
table 7-1 and make all of the manual changes listed
opposite your instrument serial number. Perform these
changes in the sequence listed.
7-5. If your instrument serial number is not listed on
the title page of this manual or in table 7-1 below, it may
be documented in a yellow MANUAL CHANGES supplement. For additional information about serial number coverage, refer to INSTRUMENTS COVERED BY
MANU AL in Section 1.

Table 7-1. Manual Changes
Serial Prefix

Make Changes

1635A

1

Instruments with Options
068 or 080 installed

2

MANUAL CHANGE INSTRUCTIONS.
CHANGE 1

Paragraph 5-8,
Delete: 5-8. COMPARATOR ADJUSTMENT.
Table 6-2,
A7C2: Change to HP Part No. 0160-2204, CAPACITOR-FXD 100PF +-5% 300WVDC MICA, Mfr Code
28480, Mfr Part No. 0160-2204.
A7C4: Change to HP Part No. 0121-0202, CAPACITOR-FXD 15PF +-5% 500WVDC CER, Mfr Code
72136, Mfr Part No. DM15C150J0500WV1CR.
A7C6: Change to HP Part No. 0140-0199, CAPACITOR-FXD 240PF ±5% 300WVDC MICA, Mfr Code
72136, Mfr Part No. DM15F241J0300WV1CR.
Delete: A7R9.
Delete: A7RI0.
Delete: A7U34 .
A7U36: Change Reference Designation to A7U34.
A8: Change HP Part No. and Mfr Part No. to 0161166508.
Delete: A8U30.
Delete: A8U31.
Figure 8-13; Service Sheet 7 (Sheet 4 of 4):
Replace with figure 7-1.
Figure 8-14, Service Sheet 8 (Sheet 1 of 6):
Replace with figure 7-2.
Figure 8-14, Service Sheet 8 (Sheet 2 of 6):
Replace with figure 7-3.
Figure 8-14, Service Sheet 8 (Sheet 4 of 6):
Replace with figure 7-4.
CHANGE 2

Figure 8-4 (8 Sheets):
Replace with figure 7-5 (5 Sheets).

7-1/(7-2 blank)

Manual Changes

## Page 36

Manual Changes

## Page 37


Model 1611A

I

Pia A7

1

~;;PARATOR so (016'7;-';507)

P-=.O-P-1_ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _-...;.'''-1_
,T"I
8 ""-----./56(,--W~
flPCTC
~8

R8
100

5_

~U9C~~-~~-JL~c-6-----~4rU-2-18"~~6~------------------____________________________________________________~~------------H..:.O..:.LE~N-P..:.O-Pll~~/57~4I).8

II :1

Ir

:

1_ 240

+5V

I

: :

2 U21A

1

,
,

3

I

MEASUREMENT CONTROL

1",CLK

5 O' ~58~LL-------------------------------------------------------------------~-----------------------------------------------------------------,
"
"'

5.

I

,

I:

---<71

5

03

I

'- I

U18

DATA BUS

----<

Q

,
01
b~'"
'_~-..-I----------------f 0

Q

, '" I'

9

1

\.V

@

HTRC

I
4_

14

I

....---------';'"' TRAC0

HTRC

T~

9§}NT

I

HeT
r--+------~---------_+------~--------------------------~~------------1_--~------_r-------___I~O
TRIGS
~
@
,
~___-+___________
11~--~ ~ U32 ~xr8_-+________~L~---N~CN-T---~~

!i . J

HeT

Hil
Ir---.:.;~~-------f------+--------"';~"ITI~~~RV~~

51

:\6

HTI

3 I U338./

I

I

r

1

I

!

I

I

I

LOSBLI

I
I

I

I
~rU9B

C2
300

A.A
H

U1A

NCP

"'i.t .':~ ',I "I
R7

~~o~______~

4

C4

RiC

- I
O-NC

~

I

HENB

+5V~11.'
pt-tj,

I

I

H8SB

FROM Ull, PIN 9 (SHEET 2)

0_B____t---+_ _~1

C Q .-1_0_-'HC;.;...PG;;.;.;K_ _

~

12

~ I1J

-

I

)

U1B

Q9

55>--&8

HE~8l

41

LCT

FROM Ull, PIN 5 (SHEET 2i

I

I

2

54~.8

i--"

I

+5V

R6
5110

L

CLR Q

,

0

S28--<50

LRST

15

Q

CK

r:::-.. _ FROM U30, PIN 7 (SHEET 2)

!

11

LTRC
____ !t-3_______
-'-________,

~o,/~I~----------D-0--------1~3 0

I

LRST

10
Q -NC

----4

Ii

45>-.8.9

I

----

II
II

PiO "p

HRMC
/

2____________
" .... 0

,

HRMC

7

Q .!-NC

I:
f---< <E---+________u_·
10

Q

0

LCPCK

1

-0

l

13

.... £:;\1

flO
11

HENa

13

J

-,CK

(K

GLR

I
I

PR

III

Q

9

3

PR

Q

J

/

I

I

11

12~

I

t

HOSB

" 92~.9

LDLYl

I
I
I

HOSBL

5

~

I

U20B

7

Ot--NC

[K ClR

114

93>-08

I

.>CK U20A

elR

I

j

,5V

1

6

Q6

I

DLVD
DISABLE
LATCH

15

+5V~ U330t-'8-+-------'

PR

o rLNG

I
USB

os

'--____________- - + - -........--------+-----------1~1 >CK

<iW\1 U5, PI~ 6 ISYE,T 2)

LT9G2

L'--____+-...,,:~::-I

II

2[ =: : ,.- - -,-.- -!b~l~ ;U>- - - -,.I ~;r
I

I

L __ _

1

~

8

~~RG

HiRG

J.

-

L..:/)O-,------.:~----------------------+-+--4------------.:~-~-"-94~ W

~---;~~~

I

I:

r=:~:h

'5V-;iU·
~
9

~

0

~~)

-

LTRGI

-

PlJ"<1 UI, PIN 6 [SHEET 21

113

-

®

-+____________________

L -____________

-

FROM U11. PIN 11 ISYEETlI

~

HA~O

@

~

I
I

131

~U9A
12
2

ClR

CK)

8

:

LH;~~~s 1~: .'\ 12
HARM
I
..
~"":;;';;;':;';";""---'-'1JCf U33~r--------....:.;;.cc.;.;;.;.---~/ J5>-. 8
"5V

r

-5V

• -5'/

peAl

~-----------~
C2 13
R68
TPI,U

IJl.6B.8,9,'8)0)1,32.33

• [7.:3 ARE BYPASS

CAPACITDRS BETWEEN
·5V A~O GND
1611A-007-04-C3-78

7

Figure 7-1.
Replacement for figure 8-13,
Service Sheet 7, (Sheet 4 of 4)
7-3/(7-4 blank)

Manual Changes

## Page 38


Model 1611A

4

TP2

TP3

TP4

TP5

0

0

0

0

TPl

0

TP6

0
-Cl- -R3- R l - - R 4 - _C3_

D

0

~D
I' •

D

D

0

G

8

D

U

-C2- -R2-

TP7

TP8

-C8_

G

D

3

I
C3

I

[:]

8

I
()

I

8

[:]

G

[:]

- Ll -

+-CR1-

8

8

G

I

8

8

1

I I.

()

;

I
I

.. I

8

-Cl1-

I J.

I.

G

G

.1
il

2

I

I
()

e:;

I I.

1

I.

II

u
1

I

1+
11

991

OQD ~U~~E~~!J ~MS O~ CO'-'!~O~ENT S!!)~ O~ ~o ..~!)

I2

1001

I

AS

CONNECTS TO A 1 XAI

A

C

B

D

F

E

G

Data Store and Counters Board A8 Component Locator
(01611-66508)

REF
DESIG

C1
C2
C3
C4
C5
C6
C7
C8
C9
C10
C11
C12
CR1
L1
R1
R2
R3
R4
TP1
TP2

I

GRID
LOC

REF
DESIG

I C-4

TP3
TP4
TP5
TP6
TP7
TP8
U1
U2
U3
U4
U5
U6
U7
U8
U9
U10
U11
U12
U13
U14

0-4
0-4
8-1
8-4
8-3
0-3
G-3
C-2
8-1
E-2
E-2
F-3
F-3
C-4
0-4
0-4
0-4
A-4
8-4

ICs ON THIS SCHEMATIC

I

GRID
LOC

I 8-4
8-4
C-4
C-4
G-4
A-3
A-4
8-4
C-4
0-4
0-4
E-4
F-4
G-4
A-3
8-3
C-3
0-3
0-3
E-3

REF
DESIG

U15
U16
U17
U18
U19
U20
U21
U22
U23
U24
U25
U26
U27
U28
U29

U32
U33

I

GRID
LOC

I F-3
G-3
A-2
8-2
C-2
0-2
0-2
E-2
F-2
G-2
A-2
8-2
0-2
E-2
G-2

A-2
A-2

IC REF DES

U1
U2
U3
U4
U5
U6,9-11,
13, 14
U7
U8
U12
U15
U16,24
U17-22
U23
U25-28
U29
U32, 33

HP PART NO. MFR PART NO.

1820-1464
1820-1425
1820-1144
1820-1423
1820-1212
1820-1430

SN74393N
SN74LS132N
SN74LS02N
SN74LS123N
SN74LS112N
SN74LS161N

1820-1199
1820-1210
1820-1130
1820-1116
1820-1418
1820-1439
1820-1201
1816-0728
1820-1205
1810-0055

SN74LS04N
SN74LS51N
SN74S13N
SN74109N
SN74LS42N
SN74LS258N
SN74LS08N
82S091
SN74LS21N
1810-0055

Figure 7-2. Replacement for Figure 8-14. Service Sheet 8, Assembly A8 Component Locator (Sheet 1 of 6)
7-5/(7-6 blank)

Model 1611A

## Page 39

Model 1611A

## Page 40


r~
i

5.~

---<

l:

Manual Changes

P·OFI 00

:-)

I

:~

U7f

I
(,I

15

I

./

AL

I
I

c

LREAO

J

3 U78

I I
I !I

\~

7~

I 6

14

I

14.12

I

I

I

12

~I I

11

I

U7E

9

AI3

13

2_

10 10 U29~ S

U2A\..3
JI

I

/

B

---J

r - ,_ _

0

U16

8
I

4

3

:t:

TO UI7 UiO. PI~ 151GI

CD TOU9UI4,PI~9IP"

0

TO U;I [,:}.PI~g'PE)

i
,

,

I

I

30

+5V --vvv---.---j

r

t

lp 7

'i":

OR

r - - - - - I-

'0

'"

U4B

)O-"--_ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _..:.P...:-..:.LT:.::E.::.~_ _ _ _ __'?c:.:c:;:'P~I~48>___

HTSTOR

12

CK

U15B

,sv~!,~.~- ___
'----v-~-

II

jll

--<6Sf--!---"--------.-u

I

iii
J
I ~,"j'.'CJF)
1J3A
I
i
i'C~
l

I
I
----J---~.

ilAR\~
-----rl-----------------'~~-·
~
~r'J~2

I

W
~
~
TO COUN~tRS U6 9
7~~55~(~II--'~C~~-~'
----------------------------------------------------~>--'-----~+-------------------r_----------------------~.~,----_t,--------~-+,---------------------------------------------~ 'DII13'I4PIN2
v RFLOW
7 .~95 I "An~'
II Ii
CLOCK)
UI5A, TO 0 E
1
I

<!) TP3

13

'I

I

I

'I

I

76)--<:94 (

I

"

"TRG

I

I I
I

I
I

I

I

!

i

\70

01

4J

I

[,C,Q ~

I

I

~'" J
8

I 'ICO I

I

I

~ :1

I

I

11

I

I I

L3D

1.-1 '-,~

."

I

I

CO F

!

~1

c·

5' 10

30

-"V~~.~
ii C

I
"

[

I
I

I
I

7 G) --< :5 ~(- - ' - - - - - - " - -

I

I

I
!

i

--,

~

L.-

-~:;-

•I

,

L

!

I
I

I
I

-,

I
j

~--=-",-,-,---

I

12

J

1

8

U8B

1

!

:

'R

:~

'I

I

r'

U.

U4A

;.,

"

\
~ ,_ R

'J'!

,J

i

s-L I

LOSTOi1

1

.o
o

H,\ICOF

LDSTOR

'7

,;nU28,PI~ 13

o

PARTS C\ T'""1iS SC-lEV/iTIC
p ~ Ag

TOlJ'19,
PI ~ 14

I
MEMORY STATE COUNTER

I

'liSCO
'lise 1
,~SC 2

TPI

9_

r~

I

I~
.rr
NMCCK

i

rnSC 3
P,1SC 4

IISC 5

':!~-,,-

ISHEET 411

f

:}:

J

®

I

~"C

Ll . CK

~~RMC

3

t

U18
12
CL R

11

rt"
2

!

y.,

I

CLR

U1A

QA

OB

ac

II

'lise D

10

MSC 1
MSC 2
\':SC 3

9

GO 8
"3
JA
4
08
DC 5

).\SC ,I

GO,JL NC

!

1

f
f
I

! '-

MSCO
MSC I

7'

"SC 1
\ISC 3

1

i

•

iJ1SC 5

I

I

i

i I
.i

il. JF

I

I

TO RAMS
U2528
~

I

BINARY COUNHR

USA

::t-L- \L

ALe OPTIJ~S

TOl'25U16

,

-1

I
I

1

I

-l ,30,'s f--

I,
7G --<,

13

!

I

I

I

I

I

S 2 ., ----<:' f-+I - - - - . - - - -

9

l

i

L3C

:

ff
PI~ I,
ISHEE,4)

TP4

1

I

I

I

"

~
ll"~

I

I
I

fa S 2

n

ADDRESS
DECODER

/

--~

-01:

"IC

50

~J un PI\ I, fCll

TJ"6 UIO PI~ 91PEi

I

',e)

_,

TO 1'25. PI'\' ;5 ICE)

TJ ~28. pl~ 15 'CE)

o

W2

R3
392

10 c 18 unFI\ 15 'G,

T~ (J2G PI\ 15 IC,)

4

6

I
I

F; lJ'9 i,11 PI': I" iG:

3

2

BCO·TO
C [)ECIMAL
DECODER

C

@

2

1

L2

R2
5110

1

II

12

1

-

51u3~
15 A

T0 .,17 .. 22/1,\ I

2

I U)A

~c

9~

: ii

2
dU23A'3

.......;.I

i
13

A10

~O ~II ~<--'---:':~----------.!l
HWRT
1

:)

"~}

0

II

I

/

12

A

E

~

~B

6

5

a

, t=':'\ 6
~~

::'9

I
5·L~ :
I~ "

"41 un'- 6

I

I
I
I
I
I
I

/

5

8~

I !
~I

"

U24

10_

91 U23C} B

B

13

A3

13_

4

3
l

50-< < I

r---<
i

DECODER

14

rEV';

3

DECIMAL

I

Jo

2

2

A BCD TO

o
(0
o
o
o

I

1

I
I

o

i2

a

I

c

13

I

I

p:lse 4
MSC 5

I
I

~.

T-

__________________________________ J _______ -------~------_4----------------------------------______
__________________,,_________ ---L-- _____. __________________________________________________ ._____
1611A-008-02-03-79

8

Figure 7-3.
Replacement for figure 8-14,
Service Sheet 8 (Sheet 2 of 6)
7 -7/(7 -8 blank)

Model 1611A

## Page 41


I

",0.,

50

O'~' 'TO""' .,;;"COUNTE" (01611-66508)

'i1t\lJ,V

S~ATE

COU\~
'S~EfT 21

(;:::\
~

{

~~~~~

\ISCJ
~~~. ._
--'::'MS:"::C';;"~- - - - - -

..._ _~~~~~

25 76) I 1 7

S4

--< 3 ...
--< ;,
~~

::~;

--< 7
--< ~

EX,4
EXT5

0

~ I ~ fa .

0

1.3

A

~~ 14,5 I r

RMft

U25

'XC)

!)

,
I
I
I

PIN ':

t

(SHEt C 21

0\

:

I

:

t

/

H~~~~5~~

o-b-'''-----=-----.I

~~p_l;.;,.)--~0~7_;:__---J

• I~:~~

s2l ~1~,

j

l~:: ~ I :::~:
~ r~;:~~I______'~"A~G_'
w

S2

1

"pe5

flAG)

,LAG3

~

____________________

I I

21

11

'

I

f

I I "II II I II

riC 15

U10

RCJ..:..:.--+---.:.jU

~

~! ;!d ~Id

iZ

I

>-

'I

J

!

..

___'1

o

01~2~!----":':02:----1

--(26:

liPA4

8

--<27

'iPA5
\"A3

0
1015
11 16

D 1 02

0

:! ~

~4-----~I'~'P~'~i------+-~---------------r--t-----~17

12 18

21

5

03

~I ~~p...!2o.:-0---~04~---"1

U27

A.i

~G

105,1:)..:',.::..9_ _ _.:;:.05::'-_ _-"1

A

81

I

18
06
U, 06;p..,1~7---'::';O);:'---"""'J

N
iV

Tl07
ct 03:~1c::.6_ _ _..:.03::..:C_ _ _1

1

A2

L23aC\

~------+--I.;-:::::::::::::::::;;;:;;:~~---..-~..6--+_____.

I

B1 82

A4

210·1

~:_:_~_T_OR

1 ..S
____

15

A3

~~~~

tr

Yl

v1

Y3 Y4

i

14

3

6

A3 A4

51

82

11

III
Iii ! I

~

10
83

215

13

,---!2< G
1 S

6 lio L

I

2TOl
DATA

U22

!

I

I

I

I

I \

II

I

'

! I I

IliLi===

Ir---=~~~I::I-+--i=--=-~=----,i

11!

.----,
-------,iJ
I I I r-I--""'---;-;---i'-i --~-:..-:.--~~~
---+-+!

---+-\

12 15

ill 114

AI A2

A3

"""'!'S
Y2 Y3

~4

~------------~V~4~~y,~7~9~~V'[

A4

~ ~1~ 5~i,~!

2-TO·1

DATA

13 i6 ;'0 \13
BI

62

83

r..

Sd

A

U18

S<LECTOR
YI '12

A1 A3

A

2-TOI
DATA

I

Td
_S_S_E_LE_C-t

'13 Y4

I I

1~11:;;11~ I~i
\. ~\

\

!

~G

SELECTOR

YI

Y2 Y3 Y4

I
I

13

11
rAI.:;I....J.
;;
1--1.
A2';:'-A.I,;3.:...J.
A4';';"----:81.::
B;;"2-:SJ.,.3';;"S,-!;4

B4

\

v" 1112

I

D

U17

HO·1
DATA
SELECTOR
Yl

I§!I~ I'" I:i!
l

S2

~G

U20

______

AI A2

83 8,1

'"
0

0

!

II,IL-I_I____IIII

I

I

HCTOF

!

:!I:IIIII

II

~l:l~l~l~l,

'~"AI

1)

'"

U6

LL~i1--+-1_------'I \

I I : 1\

II I,

~!t~,.:,~;t.: . ~: : _-=: : _-=: : _-=~;: :;:O~: :.B: : _-=::::--=::::--: ~J

;E

+---I-_ _ _----IJ 13

•

~~

~-+----~'~C;P!:..AO~--+-I---------t-"-1I----;:1~ 10 Au ;0 '9A~;~:i1o,r500~;':"~---,:,:,~~:-'
i
6 II
RAM
i 12

--(3D

:0 tT

L---------'I , )

II I

-----+--I---o-J~------')))

'~;:~

--(78
-------(29

~1~: 19

f,

\I I

~ I ~;i::lt..::,;::.-~---"~":-~---l

::;.:::

I

--(25

EP

~5

i

15

f

T

RC

15

~

cl23C®

'I

i!:

l

r~;~

:: :1

I

U26

rA

9 "

'LAG 0

~:~::
i

~I~~ I~

\

I

EP
U14'

~~~~~~
~1',: 1 9:~~;" of ?~ft:>-=~,;;..~---""~::..,;-----.I

I

:~,~~:

PE A
.-------tEP

~~~~~~

t-i:

IWOI

'J16

0~a:.:::A_ _ _~

"_...1'I___I~\~PO~Q~__________ --+"-11----;:110 Au A1A.2 ,,3 A4 A5 00Ltr;7,:;..4_ _ _o:,;,n_ _ _--.I

(~,1;f-,

PASS
COUNTER

fROI',lI2C

CE l 08P-1c::.6_ _ _

'~O~', UR3 ~
J13
luS-;-O~
~~~~ET 11 0---";H;::'G::"\1;::'U-23-J--l--~--t------~

I

~~

21

04~j;t~=====~Q~5~-=--=--=--=-----.'j
i3
06

IJ
T

J ~J

? 18

~ ~~

l' I 03,p..=,,2:----::.07-4- - - - . . , I
Ai
0 ',O~

,I
--< ~ ~+---[~X'-.!.~!i..6- - - - - - - - - - - - - - " - 1 1 - - - - ; T t 116 iN

\--<10 (

3

t-__-;:14 1. AO !,' A2 A3 M A5001:)..:7~4_ _ _,:.GO::-_ __
, ")
q 8Y6!
r "~',.::,3_ _ _~Ol::-_ _-...I

eXT3

f

----------

=:==tt~:S~ci5===========,

,..c:P..,:;O:..::P..:.l_~EX:.:T,::,u_ _ _ _ _ _ _ _ _ _ _ _ _ _ _

CD

HIGH SPEED
MEMORY

_ _..::.\~S""C,,-I_ _ _ _ __

1

\

DATA
SELECTOR

J1 3

L--_ _ _ _ _- - '

i5

j

(Gl __- -______________~I
)I~

;ROMUiF.?I~;l

A

fRCMU24,PI\2

C~~--------------------------------------------------------------------------------------------------------------------------------------------------

B

I

---~

j
I

Manual Changes

## Page 42


58
7 . G) 7

11
Sf;

t=

c ~O;'lt .j 16
PI\ 2
\S~ ~ ET 7.:

I

o

~I

·J"o

PO!'"

:;:;c:v L '5

.= Kc; ·~,1 P 1

PI\ 5

?I~ 54

S.... ~ r 7 7:

z

is'''E~T 21

U\PACiTORS 3::TNEE\J

co

·5V A\J G\~

0:

";V.
C5·C12 "
!SHE[C 21

'"::::::

PI\'~

FRJ\OU5A

°1\ 5

OiJ'

PASS
COUNTER

~RQ\'1~2D

I

(RYN)(L) F~O'" U16

'1YY

PE

PI:H

.-----~EP

i

-5V

EP

RCI-;_"_+-_i~O ET

U14'

ET

EP
RC 1&

U9

10 Er

U6

10,

RC

0

c:::

DELAY
COUNTER

t::I

10

tT

BCD

roc ~1.:...5_ _ _ _ _ _+-_-\'T

U15A
CL R

7
LeTO'
of--+----=:"::":"O--=-....

- ....

'--........

1

2

EP

U13

2

i
,-----i---+! II III
!I -+-1-+-1

1

-sv

93 4 5 6
A g C 0

EP

;;~ 15

EI

1

0
T

TO USB
PI \ 12
(Sj--ltrT 2:

I

+ - - 1- - - - - '

III
i,

J

1)

HeTOF

w

Ai

A2

A3

A4

2·TO·1
DATA

I~

0

10

82

83 B4

1

13

U20

..S_ _S_EL_E_CT_O_R___

I

3
81

~~~~
Y1 Y2 Y3 Y4

J~:1'17JI9:;?VI'12
1.):;0 "'I -,
II l \

5

AI A2

~G
i
r- S

c::
a

"I 14
113 A4

o~

'"
'"
0
0

0

YI

Y7

I I ! I
I, j,"

I'!I

I

I I

1

2.TO.1

¥~T~'0R

U22

III A2

,..---l2.: G
,2. s

V2 Y3 Y4

I

i II

I

!III -------~
__illl
i;: I

113 A4

2.TO.1

j, I, I" [.

BI

B2

63 ""

il,~ ,i ,~l,
Al AI A3

--...:2..c G

U18

,...2. s

ftlTtCTGF
Y1

Y2

>'"

2101

~::E~TOR

1'3 YJ

Y4 , 7 Y9

12

I

-----'--+:----4-+1

'I

IIII
I, I, LI"

I, L

'

I I!

I I'-_ _ _ _ _ _ _ _ _ _--,1

IIi

I

V1

Y3 Y4

4 V 7 vg

I

r!A~1~A~2~1I3~A~4--~B-:-l~a~2~B~3'"':B~~

~G

U17

I

lill

I

, [, I. I"

3 6 10 13
8 i 87 83 84

)TO I
DATA
SE LECTOR

I

i 1III i 1:"--------..1'\

III
I

o

II

Ii

TRACE POINT
DETECTOR

12

I

I" 1,1 I. I,

I;;; 1:iJ I~ l:i

l
DATA
SELECTOR

PO AS
I

Ar.------~---------------------------~--------------------------4_~-----------------------------+------------------------------------r-+-----------------------------~
B'~--------------------------------------------------------------~

JIB 6 7C. 9· 14. llA
U1722. U25 28. 32. 33

C

---------

1611A,-0O8-04-03_78

8

Figure 7-4.
Replacement for figure 8·14,
Service Sheet 8 (Sheet 4 of 6)
7-9/(7-10 blank)

Manual Changes

## Page 43


Model 1611A
NOTE

Procedures in this figure apply only to instruments with Option 06B or OBO installed.

MEASUREMENT
NUMBER

~

SIGNATURE ANALYSIS PROCEDURE NO.1.
a.

Set 16llA LINE switch to off position.

(Cont'd)

b. Remove A6, A 7, AB, and A10 assemblies from
1611A.
NOTE
The boards installed in the I'611A for the

following measurements depend upon
the Troubleshooting Tree. Follow the
procedure given in the Troubleshooting
Tree.

I 105 I

c. Ground A5U3, pin 6.
d. Set signature analyzer controls as follows:

~ig~:···.·-:······· f

e.

HOLD. . . . . . . . . . . . . . . . . . . . . . . . . . .. Released
Connect signature analyzer probe to the fol-

~

f.

I

TEST POINT

NUMBER

~
~

[JQD
II

!
~

VH
MEMORY BUS
A5U9, PIN 13
A5U9, PIN 9
A5U9, PIN 1
A5U9, PIK 5
A5U8, PIN 13
A5U8, PIN 9
A5U8, PIX 1
A5U8, PIN 5

~

755U

~
VH
VH
VH
VH
VH
VH
VH
VH

H335
VLP
VLP
H335
H335
H335
VLP
VLP

IlP OUTPUTS
A5Ull, PIN 10

H335

A::;'TT1<) PTl\T<;;:1<)

(17L1P

PINS 2, 3
I A5U21,
A5U21, PINS 4, 5

~

SIGNATURE

DATA BUS
A5U20, PIN 8
A5U20, PIN 11
A5U20, PIX 6
A5U20. PIN 3
ASC'lO, PIN 8
A5U10, PIK 11
A5U10, PIN 6
A5UlO, PIN 3

64 HU
9P9F
HPF6
UF9P
A8H9
2225
0258
H6PP

~

Gill
I

11

050U
F44F
A66A

TEST POINT

@O

VLP
VLP
H335
H335
H335
VLP
VLP

ADDRESS BUS
A5U2, PIN 13
A5U2, PINS 9, 8
A5U12, PINS 2, 3
A5U2, PINS 1,3
A5U2, PINS 4, 6
A5U12, PINS 4, 5
A5U12, PINS 6, 7
A5U12, PINS 14, 13

A5U21, PINS 6, 7

g. Verify that signature measurements called
out in troubleshooting tree match following table.

IMEASUREMENT I

A5Ull, PIN 9
A5Ull, PIN 8
A5Ull, PIN 7
A5Ull, PIN 3
A5Ull, PIN 4
A5Ull, PIN 5
A5Ul1, PIN 6

A6U26, PIN 12
A6U26, PIN 10
A6U26, PIN 8
A6U26, PIN 6
A6U26, PIN 4
A6U26, PIN 2
A6U29, PIK 2
A6U29, PIN 5

I

I

I
[Iill

I

A6U25, PIN 2
A6l!25, PIN 5
A6U25, PIN 7
A6U25, PIN 10
A6U25, PIN 12
A6U25, PIN 15
A6U28, PIN 9
A6U2B, PIN 5

II

SIGNATURE

I

I
I
I

I

I

1079
VH
VH
1079
1079
1079
VH
VH
6526
VL
VL
6526
6526
6526
VL
VL

I
I
I VH 755U, VHP 755U, VL 0000, VLP

A5ui2: PINS in: 9~ I HU57
A5IT21. PT1';S 12. 11
Fl PF
A5U21: PINS 10: 9 I 722H

1 ........ __ _ . : _____ ..:,L __ .. . : __ J.. __
JUWHlg LllLUlL !-'UIULIS.

START...... ..... .... .... .. A5Ull, Pin 36
STOP. . . . . . . . . . . . . . . . . . . . . .. A5U11, Pin 36
CLOCK. . .. . . .. . . . .. .. .. . . . . A5UU, Pin 1B
GND ....................... A5TP9 (GND)
Set 1611A LINE switch to on position.

MEASUREMENT
NUMBER

SIGNATURE

TEST POINT

!

=

!

=

=

=

0000

I

9P9F
HPF6
ABH9

UF9P

A6U29, PIN 10
A6U30, PIN 6
A6U29, PIN 8

89F1
HA34
AU6C

START ................................. 1
STOP ...................
S
CLOCK ................................. 1
HOLD............................ Released

ABU17, PIN 15
ABU18, PH, 15
A8U19, PIN 15
ABU20, PIN 15
A8U21, PIN 15
A8U22, PIN 15

VH
VH
VH
VH
VH
VH

A8U24, PIN 2
A8U24, PIN 1
A8U24, PIN 12
A8U24, PIN 13
A8U24, PIN 14
A8U24, PIN 1DA8U29, PIN 6
A8U29, PIN 8
A8U29, PIN 5
A8U29, PIN 4
ABU29, PIN 10

VH
VH
VH
722H
050U
F44F
VL
A41U
H335
VLP
AC99

!

•••••••••••••••

f. Connect signature analyzer probe to the following circuit points:

START.. ...... .... ...... ... A5Ull, Pin 36
STOP. . .. . .. .. . . .. . . . .. . . . . . A5Ull, Pin 36
CLOCK.. .. . .. . . . .. . .. .. . . .. . .. .. . . A6TP3
GND ....................... A5TP9 (GND)
g.

Set 16llA LINE switch to on postion.

A6U32, PIN 7
A6U32, PIN 4
A6U31, PIN 12
A6U31, PIN 9
A6U31, PIN 7

TEST POINT

a.

Set 1611A LINE switch to off position.

b. Remove A6, A 7, A8, A9, and A10 assemblies
from 16llA.
c.

Reinstall A6 on extender board A14.

d.

Ground A5U3. pin 6.

e.

Set signature analyzer controls as follows:

~Ig~:········ ... ·· f

HOLD...................... ......

VH

7A70

~

A6U33, PIN 12
A6U33, PIN 9
A6U33, PIN 7
A6U33, PIN 4
A6U32, PIN 12
A6U32, PIN 9

6H44
PF45
7H02
355A
3P32
9A40

Released

f. Connect signature analyzer probe to the following circuit points:

ST ART . . . . . . . . . . . . . . . . . . . . . . . . . . . . A6TP4
STOP..............................
A6TP4
CLOCK. . . . . . . . . . . . . . . . . . . . . . . . . . . . A6TP2
GND ...................... A6TP10 (GND)
g.

Set 16llA LINE switch to on position.

h. Verify that signature measurements called out
in troubleshooting tree match following table.
MEASUREMENT
NUMBER

TEST POINT

OQD
~

SIGNATURE

~

AAHA
A077
F86A
AF5U
VLP

SIGNATURE ANALYSIS PROCEDURE NO.3

h. Verify that signature measurements called out
in troubleshooting tree match following table.
MEASUREMENT
NUMBER

SIGNA1'URE

VH = 7A70, VLP =0000

Set 16llA LINE switch to off position.

A6U30, PIN 5
A6U30, PIN 4
A6U30, PIN 1
A6U29, PIN 11

VLP
VHP

~

SiGNATURE ANALYSiS PROCEDURE NO.2
a.

TEST POINT

(Cont'd)

I

b. Remove A6, A 7, A8, and AlO assemblies from
1611A.
. c. Reinstall A6 on extender board A14.
d. Ground A5U3, pin 6.
e. Set signature analyzer controls as follo\vs:

A5Ull, PIN 17
A5U3, PIN 4

MEASUREMENT
NUMBER

I 303 I

I

SIGNATURE

VH

7092

A6U15, PIN 12
A6U16, PIN 12
A6U17, PIN 12
A6U18, PIN 12
A6U19, PIN 12
A6U20, PIN 12
A6lJ21, PI~ 12
A6U22, PIN 12

5UIF
VL or VLP
VL or VLP
5U1F
5U1F
5UIF
VL or VLP
VL or VLP

A6U33, PIN 12
A6U33, PIN 9
A6U33, PIN 7
A6U33, PIN 4
A6U32, PIN 12
A6U32, PIN 9

H93A

I 5UA3
U869
57PC
I PPPP
U6PO

I

Figure 7-5 (Sheet 1 of 5).
Replacement for figure 8-4. 1611 A Troubleshooting
7-11

Manual Changes

## Page 44

[MEASUREMENT •
NUMBER

:
TEST POINT

A6U32, PIN 7
A6U:32, PIN 4
A6U31, PIN 12
A6U31, PIN 9
A6U31, PIN 7

(Cont'd)

A6U33, PIN 14
A6U33 , PIN 11
A6U33, PIN 5
A6U33, PIN 2
I A6U32, PIN 14
II A6U32, PIN 11
A6U32, PIN 5
A6U32, PIN 2
A6U31, PIN 14
A6U31, PIN 11

.

I

I
I

I

SIGNATURE!,

MEASUREMENT I
NUMBER

!

~

I

1,

I

~

i 05F9
! 065F

11u2u

!

(Cant/d)

A6U24, PIN 15
A6U1, PIN 13
A6U27, PIN 9

8791
VL or VLP
VL or VLP

~

A6TP5

4UF5

2U8P
I VHP
I
H93A
I 0-UA3
U869
57PC
PPPP
U6PO
05F9
065F
1U2U
2U8P
1

I

~
I

405

A6UlO, PIN 4
A6U10, PIN 5

I

A6U27, PIN 13
A6U27, PIN 10

~

A6U1, PIN 2
A6U1, PIN 5
ABU1, PIN 7
A6U1, PIN 10
A6Ul, PIN 12
A6U1, PIN 15

Set 1611A LINE switch to off position.

b. Remove A6, A 7, A8, A9, and A10 assemblies
from 1611A.
c.

Reinstall A6 on extender board AI4A.

d.

Ground A5U3, pin 6.

e.

Set signature analyzer controls as follows:

~

~ig~: • ••••· ·•• • · ·•· ·••••••·•· f

I' -409- 'I

Released

f. Connect signature analyzer probe to the following circuit points:
START . . . . . . . . . . . . . . . . . . . . . . . . . . . . A6TP4
STOP..............................
A6TP4
CLOCK............................
A6TP7
GND ...................... A6TP1O (GND)
g.

A6U14, PIN 5
A6U14, PIN 4
A6U14, PIN 3
A6U14, PIN 14
A6U14, PIN 13
A6U14, PIN 2
,i A6U14, PIN 9
A6U14, PIN 7
!

I
I' -410- 'I

f.

II.t\.OU0,
. Tn PTN
6
H

I

nT

A6U2, PIN 2

5H5A
HF38
7F9C
8AH9

I

SIGNATURE

I

i

;)

3P84
,5CP4
408A
1 VL
8F56

8791
VL or VLP
VL or VLP

__

J
I
I

J

c.

I

I288A

I I 501 I

!

I

i 186A

! VHP

j PUOH

[:~~,
I

n

un

I PCP7

I
,i

~

I

Set IB11A LINE switch to off position.

b. Remove A6, A 7, and A8 assemblies from from
16i1A.
c.

Reinstall A6 on extender board A14.

d. Set signature analyzer controls as follows:

b.

Remove AB, A 7, and A8 assemblies from

c.

Reinstall A6 on extender board A14.

d.

Set signature analyzer controls as follows:
START ................................. J

~Ig~K::::::::::::::::::::::::::::::::: f

HOLD....... ...................

i

4596

A6U26, PIN 12
A6U26, PIN 10
A6U26, PIN 8
A6U26, PIN 6
A5U25, PIN 4
A6U26, PIN 2
A6U29, PIN 2
A6U29, PIN 6

496A
3917
687P
II 902A
A5C4
I AH58
8P3U
AOA6

A6U25, PIN 2
A6U25, PIN 5
A6U25, PIN 7
A6U25, PIN 10
A6U25, PIN 12
A6U25, PIN 15
A6U28, PIN 9
A6U28, PIN 5

OFUF
7F81
2HP8
H5CF
P022
P8FP
FCA9
P530

I

START...... ...... ..... .... A6U33, Pin 13
STOP ......................... A6U33, Pin 13
CLOCK. . . . . . . . . . . . . . . . . . . . . . . . . . . . A6TP3
GND ....................... A5TP9 (GND)
f.

Set 1611A LINE switch to on position.

MEASUREMENT PROCEDURE
a.

Ground (+) side of A5C3.

b. Place signature analyzer probe on pin to be
measured.

!

t:.

Press and release RESET on probe.

d. Release ground on A5C3 and take reading.
Verify that reading matches value in following table.
e. Repeat steps a thru d for each measurement.

lfMEASUREMENT
NUMBER
!

I

~

I

A6UlS, PINS 12,11

OFUF

A6U16, PINS 12,11
A6U17, PINS 12,11
A6UIS, PINS 12,11
A6U19, PINS 12,11
A6U20, PINS 12. 11

7F81
2HP8
H5CF
P022
P8FP

Depressed

e. Connect signature analyzer probe to the following circuit points:

i

seTUP PROCEDURE

a.

Set 1611A LINE switch to off position.

i

i

1047F

a.

I SIGNATURE !,

1

!29C3

I

1611A.

d. Release ground on AGC3 and take reading.
Verify that reading matches value in following table.
e. Repeat steps a thru d for each measurement.

VH

I

I
I

SETUP PROCEDURE

Press and release RESET on probe.

I F33H

7F81
2HP8
H5CF
P022
P8FP
FCA9
P530

SIGNATURE ANALYSIS PROCEDURE NO.6

Ground (+) side of A5C3.

TEST POINT

I OFUF

l

I

Set 1611A LINE switch to on position.

MEASUREMENT
NUMBER

,

A5U11, PIN 8
I AGUll, PIN 7
AGU11, PIN 3
A5UI1, PIN 4
AGU11, PIN 5
A5Ull, PIl\ 6

b. Place signature analyzer probe on pin to be
measured.

1

I

31PA

a.

I 7A8U

SIGNATURE ANALYSIS PROCEDURE NO.5.

i ~~~:

I A-Ul1
A5Ull, PI~ 10
PIN 9

A6U33, Pin 13
A6U3:3, Pin 1~1
A5Ul1, Pin 18
A5TP9 (GND)

NOTE

~ 31PA and 0000
Alternating

VH = 31PA, VHP = 31PA, VL = 0000, VLP = 0000

h. Verify that signature measurements called out
in troubleshooting tree match following table.

A6U24, PIN 2
A6U24, PIN 5
A6U24, PIN 7
A6U24, PIN 10
A6U24, PIN 12

i

A6U21. PINS 12, 111 FCA9
1 A6U22, PINS 12, II] P530

Connect CLOCK probe to A6TP3 for measurements 503, 504, and 50G.

i 2F02

Set161lA LINE switch to on position.

Ii MEASUREMENT
I TEST POINT
NUMBER

START .................... .
STOP .......... , ........... .
CLOCK .................... .
GND ...................... .

SIGNATURE

I

e. Connect signature analyzer probe to the following circuit points:

81UF
: 9PPO

A6U1, PIN 3
A6U1, PIN 4
A6U1, PIN 6
A6U1, PIN 14

~

SIGNATURE ANALYSIS PROCEDURE NO.4.

HOLD. .... ....... .... ...... . .....

TEST POINT

MEASUREMENT PROCEDURE

VH = 7092, VHP = 7092, VL = 0000, VLP = 0000

a.

START ................................. ;STOP.
l
CLOCK.....
. .... J
HOI.D . . . . . . . . . . . . . . . . . . . . . .
Depressed

SIGNATURE

TEST POINT

Model 1611A

, I!
I
I

I
!

~

l

TEST POINT

SIGNATURE

A6U15, PINS 11, 12

...
...

IA6U16, PINS 11, 12

IA6U18,
A6U17, PINS 11, 12
PINS 11, 12
A6U19, PINS 11, 12
A6U20, PINS 11, 12
A6U21, PINS 11, 12
A6U22, PINS 11, 12

:*
*

...
...

,'Pins II and 12 of each Ie should have the same I

I reading.

Figure / ..) ISheet 2 Ilf ;)1. Rep!acernrnt lor flt!urt' r~-4. 161 fA Trouhlesho(}tmg

J

Model 1611A

## Page 45


Manual Changes

1611A INITIAL SETUP:
1.
2.
3.

NOTE: CURSOR IN TRIGGER FIELD
SHOULD BE BLINKING

DISCONNECT EXTERNAL AND MICROPROCESSOR PROBES.
SET OCTAL/HEXADEW~AL SWITCH TO HEXADECIMAL POSITION.
ENSURE THAT ALL BOARDS ARE PROPERLY INSTALLED
REPEAT
POWER ON
DISPLAY
CHECK.

CHECK+5V
AND ,12V SUPPLIES

SEE SERVICE
SHEET 7 FOR
MEASUREMENT PROBLEMS

CHECK KEYSCAN
OPERATION ON
A5. SEE SERVICE
SHEE-:- 5.

SEE
SERVICE
SH EET 3
TRO UBLESHOOT! NG

YES

GROUND A5U3,
PIN 6

I

~.~
PERFORM ROM CHECK.
SEE SERVICE SHEET
S41N OPTION
SUPPLEMENT.

I:'

DISPLAY AS
SHOWN IN
PHOTOGRAPH?

REMOVEA5U11
FROM SOCKET

EXAMPLE OF BAD POWER ON
DISPLAYWITH CORRECT
CHARACTER AND RASTER SIZE
(A3INT. ADJUSTMENT FULL CW)

PERFORM ROM
TEST. SEE
SERVICE SHEET
S41N OPTION
SUPPLEMENT.
GROUND A5U3, PIN 6
WITH A5,A6
ASSEMBLI ES INSTALL ED

A6U24 0 R
U13BAD

SEE
SERVICE SHEET 6
TR OU BLESHO OTI NG.

CHECK
KEYSCAN
OPERATION.
SEE SERVICE
SHEET5.

DISPLAY WITH A5U3, PIN 6 GROUNDED
SET UP TEST
NO.1 WITH A6
INSTALLED

REMOVE A7 & A8
ASSEMBllFS

A6U260'l
U29 SAD

A6U25,U26,
U28,ORU29
BAD
1611A-029-01-01-n

Figure 7-5 (Sheet 3 of 5).
Replacement for figure 8-4. 1611 A Troubleshooting
7-13

Model 1611A

## Page 46


Manual Changes

0

~
BAD

I

A5Ull
BAD.

SET UP TEST
NO. 1.
A5Ul0 OR U20
BAD.

GOOD
CHECK ADDRESS
BUSANDA5Ull
AO·A15 OUTPUTS
BAD

CHECKA5U4
AND A5U2.

REPAI R
A5 TIMING
GENERATOR
GOOD

A5U18,U8.U9
OR U19 BAD.

A5Ul1
BAD

SET UP
TEST NO.4
CHECK A5R5
& A5VR1.

C!RCUIT
A5U14

REMDVEA5Ul1
FROM SOCKET

REPAIR
"""'----"-----' VERT SYNC GENERATOR.
SEE SERVICE
SH EET ~

NO

MOVE SHORT
FROM A5U3. PIN 6
TO
A5U2, PIN 11

A5U4
BAD.

NO

A5U11
BAD

REPAIR HORIZONTAL
SYNC GENERATOR
SEE SERVICE SHEET 6.

A5U 180 R U19
BAD.

~
THROUGH

~

r:HECK RE~~AINING
IC'S IN CHARACTER
GENERATOR

A5U8 0 R U9
BAD

1811A-029-02-01· n

Figure ;-5 (Sheet 4 of 5;. R<>plact'ment for figure 8-4. ]611 A Troubleshouting
7·14

Model 1611A

## Page 47


SET UP TEST
NO.1 WITH
A61NSTALLED

SET UP
TEST NO.3

A6U 15· U22 BAD.

A6U33,U32, 0 R
U31 BAD.

CHECK TIMING
GENERATOR.
SEE SERVICE SHEET 5.

A6U6,U7,U8
Uil, OR U12
BAD.

SET UP
TEST NO.2

A6U24 OR U13
BAD

A5U la,U2a,
OR Ul1 BAD.

~r7ni1
./'

~----.....---<

IS
VHCORREGP

~L...:..:.....JYES
A5Ul0,U20,
OR A6U15U22
BAD.

cp
r

REPAIR A5
TIMING GENERATOR.
SEE SERVICE SHEET 5.

SET UP TEST
NO.1 WITH A6
INSTALLED.

A6U29 OR
U30 LOADING
ADDRESS BUS

REPLACE A7 AND A8
SEPARATELY TO FIND
BAD BOARD

NO

GOOD
A6U30B BAD.

A6U33,U32
OR U31 BAD.

A5U3 OR A5Uii
BAD.

REMOVE A5 AND
FINO BAD IG WITH
CURRENT TRACER
&PULSER

SET UP TEST
NO.1 WITH
A81NSTALLED

A6U29 0 R
U30A BAD.

CHECK ADDRESS
BUS.

SE- UP
TEST NO.1
WITH A71~STALLED

USE CURRENT
TRACER & PULSER
TO FINO BAD iC

CHECK ADDRESS
BUS TO FIND
LOADED LINE

RWOVE A5 AND
FIND BAD Ie
ONA8WITHCURRENT
TRACER & PULSER

CHECK ADDRESS
DECODER ON AS

ltl11A-02t-03-G1-n

Manual Changes

## Page 48


SET UP TEST
0J0.2
SET UP TEST
NO.1 WITH
A6INSTALLED.

ASU33.U32,U31
OR U15·U22
BAD
ASU15-U22 BAD.

ASU33U32, OR
U31 BAD.

SET UP
TEST NO.5
A6US,U7,US
Ull,ORU12
BAD.

A5U 10,U20,
ORUllBAO.

I ~I
<'

~

---............

I --~ A6U~~~;J~T~28
l'
~

CHECK
~
BAD
A SU2S & U2 9 " " > - - - - - J
OUTPIITS
~

A6U26 0 R U29
BAD

"'y-"

-.v BAD

A5Ul0,U20,
OR ASU15-U22
BAD.

202

~

A6U31 BAD

GOOD

J31

~

SET UP

P

TEST NO.6

,

t

.lI.5U3 OR A5U11

160i I rl------~~------~

BAD.

o

COMPARE
ASUI5-U22 INPUTS
& OUTPUTS

REPLACEA7 AND A8
SEPARATELY TO FINO
BAD BOARD

CHANGE CLOCK ON
5004A TO
A6TP3

ASU25,U28,
U26, 0 R U29
BAD

REMOVE A5 AND
FI NO BAD lC WITH
CU RRENT TRAC ER
&PULSER

SET UP TEST
NO.1 WITH
AS INSTALLED

A6U 15·U22.U25,
U2S,U24,UloR
U27 BAD

CHECK ADDRESS
BUS.

SET UP
TEST NO.1
WITH A71NSTALLED

BAD

USE CURRENT
TRACER & PULSER
TO FINO BAD IC

RE'.WVE A5 A"JD
FiND BAD IC
ON A8WITH CURRENT
TRACER & PULSER

A6U 15-22.
OR A5Ul0,20

BlID

CHECK ADDRESS
DECODER ON A8

1111A-029-04-o1-n

CHECK ADO.,ESS
BUSTO FINO
LOADED LINE

A5Ul1,Ul0 OR U20
BAD
1111A-029-D3-o1-n

Figure 7-5 (Sheet 5 of 5).
Replacement for figure 8-4, 1611 A Troubleshooting

7-15

Model 1611A

## Page 49


Service

(925)

ETCHED CIRCUiT BOARD

WIRE COLORS ARE GIVEN
BY NUMBERS IN PARENTHESIS
USING THE RESISTOR COLOR
CODE

FRONT PANEL MARKING
[ (925) IS WHT·REDGRI'J j
5·GREEN
1 . BROWN
6· BLUE
2· RED
7· VIOLET
3·0RAr\lGE
8 . GRAY
4· YELLOW
9· WHITE

o BLACK

r----'
I

I

L- _ _ _ _ .J

REAR·PANEL MARKING

MANUAL CONTROL

*

OPTIMUM VALUE SELECTED
AT FACTORY, TYPICAL
VALUE SHOWN; PART MAY
HAVE BEEN OMITTED.

SCREWDRIVER ADJUSTMENT

,

TPl

UNLESS OTHERWISE INDICATED
RESISTANCE IN OHMS
CAPACITANCE IN PICOFARADS
INDUCTANCE IN MICROHENRIES

ELECTRICAL TEST POINT
TP (WITH NUMBER)

NUMBERED WAVEFORM
NUMBER CORRESPONDS TO
ELECTRICAL TEST POINT NO.

}JP
P,O
NC
CW

LETTERED TEST POINT
NO MEASUR EMENT AI D
PROVI DED

MICROPROCESSOR
PART OF
NO CONNECTION
CLOCKWISE END OF VARIABLE
RESISTOR

COMMON CONNECTIONS. ALL LIKE DESIGNATED POINTS ARE CONNECTED

03

NUMBER ON BLACK BACKGROUND = OFF·PAGE CONNECTION
LARGE NUMBER ADJACENT ~ SERVICE SHEET NUMBER FOR OFF·PAGE CONNECTION

SHEET.

S7

S PREFIX TO SERVICE SHEET NUMBER INDICATES SERVICE SHEET IS IN
MANUAL SUPPLEMENT
INDICATES SINGLE SIGNAL LINE

NUMBER OF LINES ON A BUS

4
(

)

J J) ) J

=
l

(OR

:
I
~------?~----~I

INDICATES GROUPING OF LINES (BUSESI

II

}JP BUSES AND CONTROL LINES ARE SHOWN IN RED ON SHEMATICS
_ _ _S_T_D.-20-~.1-77

FiRurp R-I. Schematic Diagram Notes
R-O

I

J

Service

## Page 50


Model 161lA

SECTION VIII
SERVICE
8-1.

INTRODUCTION.

8-2. This section contains instructions for troubleshooting and repairing the Hewlett-Packard Model
161lA Logic State Analyzer.
8-3. Principles of operation and troubleshooting
information are located opposite the schematics on
foldout Service Sheets. The rest of this section has
general service information that should help you to
quickly service and repair the 1611A.

8-4.

PRINCIPLES OF OPERATION.

8-5. Principles of operation appear on pages opposite
block diagram and schematics on the Service
Sheets. Figure 8-1 explains symbols that appear on the
schematics. Figure 8-5 is an overall block diagram that
briefly describes overall instrument operation. It is
keyed, by Service Sheet numbers in the blocks, to
schematics on the Service Sheets. These Service
Sheets provide a stage-by-stage description of circuits
on the schematics. The stages are keyed to the descriptions by stage names that appear on the schematics.
An overall view of instrument program operation is
presented in the macro flowchart shown in figure 8-6.
t},p

8-6. LOGIC CONVENTIONS. Positive logic convention
is used in describing logic variables and circuits within
the 1611A. Positive logic convention defines a logic
"1" as the more positive voltage (high) and a logic "0"
as the more negative voltage (low). The integrated
circuits in the 161lA are almost entirely transistortransistor-logic (TIL). Major exceptions are the 8080A
microprocessor, ROMs, and some RAMs. All these
devices have TTL drive capability.
8-7.

MNEMONICS. Signals in the 1611A have been

assigned mnemonics that describe the active state and
function of the signal line. A prefix letter (H, L, P, or
N) indicates the active state of the signal, and the
remaining letters indicate its function. An H prefix
indicates the function is active in the high state; an L
prefix indicates the function is active in the low state.
For edge-controlled devices, the prefix P indicates the
function is active on the positive-going transition;
prefix N indicates the function is active on the negative-going transition. Mnemonic functional definitions and points of origin are listed alphabetically in
table 8-1.

8-8.

TROUBLESHOOTING.

I

WARNING

I

Read the Safety Summary at the front of
this manual before troubleshooting the
instrument.
8-9. The most important prerequisites for successful
troubleshooting are an understanding of instrument functional operation and the correct use of front
panel controls. Suspected malfunctions may be caused
by improper control settings. Before performing the
test and/or troubleshooting procedures, refer to the
Operating and Service Manual Supplement(provided
with each J.LP personality module. For an explanation
of controls, connectors, and general operating considerations, and to the service sheets in this section for
an explanation of circuit functional operation.
8-10. If trouble is suspected, visually inspect the instrument. Look for loose or burned components that
might suggest a source of trouble. Check to see that all
circuit board connections are making good contact and
are not shorting to an adjacent circuit. If no obvious
trouble is found, check the instrument power-supply
voltages, and external power sources.
8-11. FAULT ISOLATION. Figure 8-4 is a 1611A
troubleshooting tree which can be used to isolate problems that cause an incorrect tum-on display. Refer to
Service Sheets 7 and 8 for measurement problems such
as improper triggering or incorrect measurement
results. Some paths in the troubleshooting tree
reference ROM test procedures. These procedures are
provided in the personality module supplement for
this manual.
8-12. Many measurements in the troubleshooting tree
are made with an HP Signature Analyzer. Each signature is measured under specific conditions described in
the test procedures accompanying the troubleshooting
tree. Each signature measurement in the tree is assigned a three-digit number. This refers to a measurement step in the test procedures. If the measured
signature matches the signature given in the test procedure, the circuit is functioning correctly at the node
being measured. An incorrect signature indicates a
malfunction somewhere in the circuit leading up to
the measured node. An oscilloscope can be used in
place of the signature analyzer, but problems other
than nodes stuck at one level will be difficult to find.

8-1

Service

## Page 51


Model 1611A
DIGITAL FEEDBACK

START

-- STOP

..

CLOCK
GATING

CLOCK
16-BIT
SHIFT
REGISTER

CLOCK
DATA
PROBE

PARITY
GENERATOR

r--

DATA

I
4-DIGIT DISPLA Y

Figure 8-2. 5004A Block Diagram
8-13. Troubleshooting with the HP Signature AnaLyzer (SA). The SA is a service tool designed to analyze

complex digital signals. The instrument provides a
unique four-digit alphanumeric signature for each
monitored data pattern. Figure 8-2 is a simple block
diagram of the SA. The SA collects data between the
occurrence of START and STOP signals. The data
probe input is read on the selected clock edge. Data
is routed to a 16-bit shift register through a parity
generator. Parallel outputs of the shift register drive
the four-digit display. START, STOP, and CLOCK
signals are selected so that normally they are not
dependent on the circuitry being analyzed.
8-14. Signatures of some nodes are designated with
special symbols. These nodes are at one state (high or
low) everytime the clock edge occurs. These symbols
are:
VH-Corresponds to signature displayed when
the SA data probe is at a node that is always high.
This signature should be checked at the +5 V supply
on the board before test measurements are made. A
correct signature verifies that clock and time intervals
are correct. The probe-tip indicator is on continuously
atVH.
VHP-Indicates node is high whenever clock
edge occurs. The signature is the same as VH, but
the probe-tip indicator flashes on and off, rather
than staying on continuously.
VL-Indicates node being measured is always
low; signature for VL is 0000. The probe-tip indicator always remains off when probing a VL node.
VLP-Indicates node is low whenever a clock
edge occurs. The VLP signature is 0000 as for VL,
but the probe-tip indicator flashes.
A reading other than VH, VHP, VL, or VLP indicates that the state of the node varies on the clock
edge during the measurement interval.
8-15. TROUBLESHOOTING
MICROPROCESSOR
PROBLEMS. The troubleshooting tree can be used to

isolate some microprocessor (A5U11) problems.
However, it is sometimes difficult to isolate f..LP failures
due to complexity of the device. It is possible for

8-2

the 1611A to pass all tests in the troubleshooting
tree and still have a faulty f..LP. Therefore, it is recommended that a good f..LP be substituted for the one
in the instrument before attempting to isolate a problem that could be caused by a faulty f..LP. A5Ull
is mounted in a 40-pin socket for easy removal.
8-16. TROUBLESHOOTING WITH LOGIC TEST
EQUIPMENT. Dedicated logic test equipment is

required to efficiently and effectively troubleshoot
most faults in the 1611A. The following equipment is
recommended:
HP 547A Current Tracer-used for precise localization of low-impedance faults. The hand-held probe
senses the magnetic field generated by a pulsing current internal to the circuit or by current pulses supplied
by an external stimulus such as the HP 10526A Logic
Pulser.
HP 1600A Logic State Analyzer-used to monitor
counters, address decoders, and data selectors within
the 1611A.
HP 10525T Logic Probe-used to check operation of
gates and flip-flops.
HP 10526T Logic Pulser-used with the HP 547A
to provide a high-current pulse.

8-17.

RECOMMENDED TEST EQUIPMENT.

8-18. Equipment required for troubleshooting is
listed in the Recommended Test Equipment Table in
Section I. Any equipment that satisfies the critical
specifications given in the table may be substituted for
the recommended model(s).

8-19.

SERVICE AIDS.

8-20. TEST POINTS. Test points shown on schematics
correspond to pins protruding from circuit boards and
do not necessarily correspond to waveform measurement points.
8-21. EXTENDER BOARD. An extender board (HP
Part No. 01611-66515) is supplied with the 1611A to
provide access to circuits on plug-in boards while the
instrumen t is operating.

Model 161lA

## Page 52


Service

8-22. PART LOCATION AIDS. The locations of assemblies, chassis-mounted parts, and hardware are shown
in the Illustrated Parts Breakdown in Section VI. The
locations of individual components mounted on printed circuit boards or other assemblies are shown on
the page opposite the appropriate schematic diagram
page. The part reference designator is the assembly
designator plus the part designator (for example,
A6R9 is R9 on the A6 assembly). For specific component description and ordering information, refer to the
parts list in Section VI.

8-23.

REPAIR.

8-24.
6-1.)

CRT REPLACEMENT PROCEDURE. (See figure

a. Set LINE power switch to off position and disconnect power cord.
b. Remove top, bottom, and side covers.
c. Disconnect diode CRI from P A (post-accelerator) cable W2.
d. Remove 3 screws that hold A3 board to corner
strut MP3 and remove A3 board from instrument.
e. Remove P A cable clamp H39 from CRT shield
MP13.
f. Loosen, but do not remove, 4 screws securing
CRT shield MP13.
g. Remove MP13 from instrument.
h. Disconnect yoke cable (P /0 Ll) and CRT
cable W4 from connectors P3 and P4 on main board AI.
i. Remove 2 lower screws H12 that hold CRT to
Keyboard Support MP27 through bottom of instrument.
j. Remove 2 upper screws H12 that hold CRT to
MP27 through top of instrument.

Figure 8-3. CRT Yoke Installation
k. Slide CRT back from MP27 and remove contrast filter.
1. Remove CRT from instrument with CRT cable
W4 and yoke assembly L1 attached.
m. Remove CRT cable and L1 from CRT.
n. Install LIon new CRT with yoke cable on bottom of CRT (see figure 8-3).
o. Install CRT cable W4 on new CRT.
p. Install CRT in instrument by reversing steps a
through 1.
q.

Perform Trace Alignment Procedure (Sec-

tion V).

Table 8-1. 1611A Mnemonics
DESCRIPTION

MNEMONIC

ORIGIN

--

AO-A13

Microprocessor Address Bus. Address lines from 8080A J.LP on A5
board. Bus is shown in red on schematics.

Schematic 5,
A5P1, PINS 78-91

AO*-A9*

Display RAM address lines. Lines originate from J.LP ADDRESS
BUS or display format generator, depending on the state of

Schematic 6,
A6U31-A6U33

HJ.LPCY.
DO-D7

Microprocessor Data Bus. Data that 8080A J.LP A5Ull is outputting. Bus is shown in red on schematics.

Schematic 5,
A5Pl, PINS 68-75

EXT O-EXT 7

External Inputs 0-7. Inputs from External Probe.

Schematic S4,
A10P1, PINS 3-10

FLAG O-FLAG 3

Flags 0-3. Status bits indicating the type of machine cycle
being executed by the J.LP under test. A 4-bit flag byte is stored
for each of the 64 words stored in High-Speed Memory.

Schematic S2,
A9P1, PINS 19-22

8-3

Service

## Page 53


Model 1611A

Table 8-1. 1611A Mnemonics (Cont'd)
MNEMONIC

DESCRIPTION

ORIGIN

HAND

High, AND. Determines whether the two outputs LTRGI and
LTRG2 from RAM Comparator A 7 will be logic ANDed or
logic ORed.

Schematic 7,
A7Ull, PIN 11

HARM

High, Armed. Signal is true when f.LP under test is between the
Enable and Disable trace specifications.

Schematic 7,
A 7U33A, PIN 12

HBLINK

High, Blink. Signal is true when character being read from RAM
is to be displayed in a blinking mode.

Schematic 6,
A6U22, PIN 12

HCT

High, Count Triggers. Signal is true when 1611A is executing a
a COUNT TRIGS measurement.

Schematic 7,
A 7U18, PIN 15

HCTOF

High, Counter Overflow. Signal is true when delay counter overflows during Trace, Time Interval, or Count Trigs measurement.

Schematc 8,
A8UI5A, PIN 7

HDLEN

High, Delay Enable. Signal Enables Delay Counter on A8. True
when Pass Counter = Terminal Count.

Schematic 7,
A 7U21B, PIN 6

HDSB

High, Disable. Signal assumes true state when Disable trace
specification is met.

Schematic 7,
A7Pl, PIN 53

HDSBL

High, Disable Latched. Signal is latched in true state when
Disable trace specification is met.

Schematic 7,
A 7U20A, PIN 5

HDSPC

High, Display Cycle. Signal is true when Display Format
Generator is accessing RAM on A6. Rising edge of HDSPC is
used to latch data onto MEMORY bus.

Schematic 6,
A6U31, PIN 7

HENB

High, Enable. Signal assumes true state when Enable trace
specification is met.

Schematic 7,
A7Pl, PIN 51

HENBL

High, Enable Latched. Signal is latched in true state when Enable Schematic 7,
trace specification is met.
! A 7U20B, PIN 9

HHBLK

High, Horizontal Blank. Signal is true when display is blanked
during horizontal retrace.

Schematic 6,
A6U4, PIN 15

HHSY

High, Horizontal Sync. Positive edge of signal starts horizontal
retrace.

Schematic 6,
A6U34C, PIN 8

HINVS

High, Inverse. Signal is true when character being generated is
displayed in inverse video (black character on white background).

Schematic 6,
A6U4, PIN 7

HMCOF

High, Memory counter Overflow. Signal is true when memory
state counter reaches count of 64 or greater.

Schematic 8,
A8U3D, PIN 13

HNORM

High, Normal. Signal is true when character being generated
is displayed normally (white character on dark background).
Signal is false when character is displayed in inverse video.

Schematic 6,
A6U4, PIN 5

HPCTC

High, Pass Counter Terminal Count. Signal is true when pass
counter MSD (A8Ull, pin 15) reaches terminal count.

Schematic 8,
A8U9, PIN 15

HRADR

High, RAM Address. Signal is true when f.LP ADDRESS Bus
(AO-A13) is equal to RAM address (320008-337778).

Schematic 6,
A6U29D, PIN 8

Model 1611A

## Page 54


Service

Table 8-1. 1611A Mnemonics (Cont'd)
MNEMONIC

DESCRIPTION

ORIGIN

HRMC

High, Reset Memory Counter. Signal resets memory state
counter and clears memory counter overflow flip-flop A8U3.

Schematic 7,
A7U18, PIN 7

HTI

High, Time Interval. Signal is true when 1611A is executing
Time Interval measurement.

Schematic 7,
A 7U33B, PIN 6

HTRC

High, Trace. Signal is true when 1611A is executing Trace or
Trace Trigs measurement.

Schematic 7,
A7U18, PIN 2

HTRG

High, Trigger. Signal is true when trigger specification is met
and LCPCK is low.

Schematic 7,
A7U8, PIN 8

HTSTOR

High, Trigger Store. Signal is true when 1611A is executing
Trace Trigs measurement.

Schematic 8,
A8U15B, PIN 10

HVBLK

High, Vertical Blank. Signal is true when display is blanked for
vertical retrace.

Schematic 6,
A6U4, PIN 10

HWRT

High, Write. Signal is true when microprocessor A5U11 is out-I Schematic 5,
putting data on the data bus.
A5U3A, PIN 2

HJ,LPCY

High, Microprocessor Cycle. Signal is high when 8080 J,LP
A5U11 is addressing RAM on A6. Signal is low when character
generator is addressing RAM.

Schematic 5,
A5U14A, PIN 3

INP.AO-A15

Input Address Bus. Address Lines from J,LP under test.

Schematic S2,
A9P1, PINS 23-38

INP DO-D7

Input Data Bus. Data lines from f.LP under test.

Schematic S2,
A9P1, PINS 11-18

KSO-KS4, KS7

Key Sense Lines. Lines are tied to keyboard matrix columns.
Depressed key in a column will generate a 1 to 2 volt pulse
output on appropriate sense line.

Schematic 4,
A4W1J1

LCPCK

Low, Compare Clock. When true, signal enables outputs of
RAM Comparator (LTRG1 and LTRG2) to be gated through
A7U8.

Schematic 7,
A7U1B, PIN 9

LCTOF

Low, Counter Overflow. When True, signal indicates Delay
Counter has reached terminal count.
Low, Delayed Disable. Delayed HDSBL. Signal allows trigger
to be recognized if HDSB and HTRG are true on same cycle.

Schematic 8,
A8U15B, PIN 7

LDLYL

Low, Delaying Latched. Signal is true after pass counter reaches
terminal count when executing Trace measurement.

Schematic 7,
A7U9B, PIN 6

LDSBL

Low, Disable Latched. Signal is true when Disable trace specification is met.

Schematic 7,
A 7U20A, PIN 5

LDSTOR

Low, Data Store. Signal enables write mode of high-speed RAM
(A8U25-28) and clocks memory counter during measurements.

Schema tic 8,
A8U8B, PIN 8

LLSRE

Low, Load Shift Register Enable. Signal enables character Schematic 5,
shift register A6U14 to parallel load when 200 ns CLK is low.
! A5U22, PIN 15

LDLYDS

I

Schematic 7,
A7U6B, PIN 8

I

LMCOF

Low, Memory Counter Overflow. Signal is true when memory I Schematic 8,
counter counts pass 63.
I A8U3C, PIN 10

8-5

Model 1611A

## Page 55


Service
Table 8·1. 1611A .M:nemonics (Cont'd)
DESCRIPTION

MNEMONIC

ORIGIN

LREAD

Low, Read. Signal is true when J.LP A5Ull is reading from
MEMORY Bus.

Schematic 5,
A5U3B, PIN 4

LRST

Low, Reset. Signal Clears Enable and Disable flip-flops on A7
board and inhibits pass and delay counters on A8 board.

Schematic 7,
A7U18, PIN 11

Low, Trigger 1. Signal is true when = and " trigger conditions
are met.

Schematic 7,
A7U7, PIN 6

LTRG2

Low, Trigger 2. Signal is true when;i) trigger conditions are met.

Schematic 7,
A7U5, PIN 6

LTSTOR

Low, Trigger Store. Signal is true when 1611A is executing
Trace Trigs measurement.

Schematic 8,
A8UI5B, PIN 9

LTRGI

MO-M7

I

MEMORY Bus. Data that is read by J.LP A5Ul1. BUS lines are shown Schematics 6, 8,
in red on schematics.
and 10

MSCO-5

Memory State Count. Signal indicates address of high-speed
RAM (A8U25-28) that is being written into or read from.

Schematic 8,
A8UIA/B

NCNT

Negative, Count. Negative edge of signal clocks pass and delay
counters when enabled.

Schematic 7,
A7U32, PIN 8

NCP

Negative Compare. Negative edge of signal indicates that
personality board A9 has valid data ready for comparator.

Schematic S2,
A9Pl, PIN 50

NMCCK

Negative, Memory Counter Clock. Negative edge of signal
clocks memory counter.

Schematic 8,
A8U2C, PIN 8'

NSTOR

Negative, Store. Negative edge of signal enables LDSTOR
when executing Trace measurement.

Schematic S2,
A9Pl, PIN 49

PEXCK

Positive, External Clock. Positive edge of signal latches data
from external probe.

Schematic S2,
A9Pl, PIN 47

PRWCK

Positive, RAM Write Clock, Signal enables RAM on A6 to be
written into.

Schematic 5,
A5U3E, PIN 10

PHLTEN

Positive, Halt Enable. Positive edge of signal enables personality
board A9 to halt J.LP under test in Trace Then Wait or Trace
Then Halt Test modes.

Schematic 8,
A8U8A, PIN 6

SCAN A-D

Four signals scan keyboard.

Schematic 5,
A5U7/A5U17

SWO-7

Switch lines 0-7. Signals indicate personality panel switch
positions. SWO=HEXADECIMAL/OCTAL switch, SW7=TEST
MODE. Some lines are not used by all options.

Schematic S3,
AIIWI

VIDEO

Z-axis blanking signal from character generator.

Schematic 6,
A6U2A, PIN 2

Signal provides timing clock for Time Interval measurements
and is master clock for porbe test generator.

Schematic 5,
A5U23, PIN 11

Signal provides blanking signal for A6 assembly. It is also used
by probe test generator.

Schematic 6,
A6U5, PIN 13

2 Hz CLK

8-6

Model 16llA

## Page 56


Service
e. Connect signature analyzer probes to the following circuit points:

NOTE

The following procedures do not apply to
Options 068 and 080. If either of these Personality Panel Modules are installed in your
l6llA, refer to Section VII for Signature
Analysis Procedures.

START ...................... A5Ull, Pin 36
STOP ........................ A5Ull, Pin 38
CLOCK ...................... A5Ull, Pin 17
GND ........................... A5TP (GND)

SIGNATURE ANALYSIS PROCEDURE NO.1.
a.

MEASUREMENT
NUMBER

f.

ALL OPTIONS
EXCEPT OF8

OQU

Set signature analyzer controls as follows:
START .................................L
STOP .................................. S
CLOCK ................................."1-

Set 16llA LINE switch to off position.

b. Remove A6, A7, A8, A9, and A10 board assemblies from l6llA.
g.

~

Set l6llA LINE switch to on position.

c. Reinstall A10 on extender board A14.
d.

I MEASUREMENT
I NUMBER

I

EXCEPT OF8

OF8

VH
A5U8, PIN 5
A5U8, PIN 1
A5U8, PIN 9
A5U8, PIN 13

VH
A5U8, PIN 5
A5U8, PIN 1
A5U8, PIN 9
A5U8, PIN 13

PIN 5
I A5U9,
A5U9, PIN 1

I

[JQD

[IWJ

I

SIGNATURES

I
I. ALL OPTIONS I

ALL OPTIONS

[Wi]

I

I

TEST POINTS

IA5U9, PIN 5

A5U9, PIN 9
A5U9, PIN 13

A5U9, PIN 1
A5U9, PIN 9
A5U9, PIN 13

A10U14, PIN 11
A10U14, PIN 13
A10U14, PIN 15
A10U14, PIN 17
A10U14, PIN 8
A10U14, PIN 6
A10U14, PIN 4
A10U14, PIN 2

A1OU8, PIN 11
A10U14, PIN 13
A1OU14, PIN 15
A10U14, PIN 17
AIOUI4, PIN 8
AIOUI4, PIN 6
A10U14, PIN 4
AlOU14, PIN 2

ALL OPTIONS
EXCEPT OF8

OF8

AlOUIO, PIN 8
AlOUIO, PIN 7
AlOUIO, PIN 6
AlOUIO, PIN 5
AIOC10, PIN 4
AlOU10, PIN 3
AIOU10, PIN 2
AlOU10, PIN 1
AlOU10, PIN 22
AlOU10, PIN 23
AlOU11, PIN 3
A10Ull, PIN 2
A10Ull PIN 1

A1OUI3, PIN 8
AlOU13, PIN 7
AlOU13, PIN 6
A1OUI3, PIN 5
I A1OU13, PIN 4
A1OU13, PIN 3
A1OU13, PIN 2
A1OUI3, PIN 1
A1OU13, PIN 22
A1OUI3, PIN 23
AlOUI4, PIN 3
A10U14, PIN 2
A1OU14, PIN 1

OF8

EXCEPT OF8, A6S

P254
FF3F
U646
76HP
U697

P254
3HPF
C73P
5APH
H6FH

I C583
600F
A220
CH06

935F
6038
7U90
8P5U

F803
42H3
2PA9
456C

4AC8
1FU8
42AP
H318
57H7
8258
4074
5U52

2P68
1412
948A
14F3
7108
826F
9HF4
6FOC

HUC8
556A
C8C9
3499
2A57
A087
FFUH
A73U

I

I

AlOUll, PIN 15
AlOUll, PIN 14
A10Ull, PIN 13
A10Ull, PIN 12
A10Ull, PIN 11

AlOU14, PIN 15
AlOU14, PIN 14
AlOU14, PIN 13
AIOU14, PIN 12
AlOUI4, PIN

879F
6CC3
93IU
lUOA
4A78

11

A5U2IC, PIN 7 A5U2IC, PIN 7 5P33
A5U2IC, PIN 6
A5U2lC, PIN 6
5P33
A5U2lB, PIN 5
A5U2lB, PIN 5
FAll
A5U2lB, PIN 4 A5U2lB, PIN 4
FAll
A5U21A, PIN 3 A5U21A, PIN 3
3HUA
A5U21A, PIN 2 A5U2lA, PIN 2 3HUA
A5U21D, PIN 9 A5U2lD, PIN 9 12UO
A5U21D. PIN 10 A51J21 n. PIN 10 12UO
A5U21E: PIN
A5U2lE: PIN
C7 A5
A5U21E, PIN 12 A5U2lE, PIN 12 C7 A5
A5U12E, PIN 111 ~~~l~~, ~~~ l~ ~~~~
A5U12E, PIN 12 AbU I~t;, PIN l~ o5CA
A5U12F, PIN 13 A5U12F, PIN 13 8AUC
A5U12F, PIN 14 A5U12F, PIN 14 8AUC
A5U12C, PIN 7 A5U12C, PIN 7 9241
A5U12C, PIN 6
A5U12C, PIN 6
9241
A5U12B, PIN 5
A5U12B, PIN 5
1U5P
A5U12B, PIN 4
A5U12B, PIN 4
1U5P
A5U2B, PIN 6
A5U2B, PIN 6 I ,.A... AHU
A5U2B, PIN 5
A5U2B, PIN 5 I AAHU
A5U2A, PIN 3
A5U2A, PIN 3
U665
A5U2A, PIN 2
A5U2A, PIN 2
U665
A5U12A, PIN 3 A5U12A, PIN 3 826P
A5U12A, PIN 2 A5U12A, PIN 2 826P
A5U2C, PIN 8
A5U12C, PIN 8 VLP
A5U2C, PIN 9
A5U2C, PIN 9
VLP

111

VLP=OOOO

SIGNATURE ANALYSIS PROCEDURE NO.2.

ALL OPTIONS

5P33
FA 11
3HUA
12UO
C7A5
46HC
65CA
8AUC
1U5P
9241
826P
U665
AAHU

ALL OPTIONS

OF8

I

ASS

P254
A8PF
UPAF
AOUA
314F
I

SIGNATURE

111

1

I

II

h. Verify that signatures called out in troubleshooting tree match the following table.

Ground A5U3 pin 6 and A5Ull pin 6.

TEST POINT

I

I

a.

Set 16llA LINE switch to off position.

b.

Remove A 7 and A8 boards from 16IlA.

c.

Install A6 board on extender board AI4.

d.

Jumper A6U31 pin 7 to pin 8.

CLOCK .............................. A6TP3
GND ........................... A6TP (GND)

f.

1-

START .................................
STOP ...................................L
CLOCK ................................. ,J

I

e. Connect signature analyzer probes to the following circuit points:
START ...................... A6U33, Pin 13
STOP ........................ A6U33, Pin 13

Set signature analyzer controls as follows:

g.

Set 1611A LINE switch to on position.

h. Verify that signature measurements called out
in troubleshooting tree match following table.
Figure 8·4.
1611A Troubleshooting (Sheet 1 of 8)
8-7

Service

## Page 57


MEASUREMENT
NUMBER

SIGNATURE

TEST POINT

~

2A42 or 5216

VH

44AC or CC27
007A or 7U7H
2P47 or U140
05PS or 9405
6FP5 or AF05
2P78 or H6CC
8235 or C811 ;
A8CU or F81A i

! A6U15, PIN 12

A6U16, PIN 12
A6U17, PIN 12
A6U18, PIN 12
A6U19, PIN 12
ABU20, PIN 12
A6U21, PIN 12
A6U22, PIN 12

press
ABSOLUTE/
MNEMONIC key
while reading
signatures.

MEASUREMENT
NUMBER

I

press
I ABSOLUTE/
I MNEMONIC key
while reading
signatures.

a.

!

Reinstall A6 on extender board A14.

d.

Ground A5U3, pin B.

f.

44AC or CC27 !
007 A or 7U7H I
2P47 or U140 I
05P~3 or 9405
BFP5 or AF05 I
2P78 or H6CC I
82:35 or C811 I
A8C't: or F81A i

i

--

I

7A8U
3P84
5CP4
408A
VL
8F56

I A6U14, PIN 5

F33H

. A6U14, PIN 3
A6U14, PIN 14
A6U14, PIN 13

29C3
288A

A6U14, PIN 2
A6U14, PIN 9
A6U14, PIN 7

VHP
PUOH
HPP7

A6U3, PIN 6
A6U2, PIN 2

HAOH
PCP7

~

I

I
i

OIQJ

I
I

-, - - - - - - - - 'i
...

i TEST POINT

SIGNATURE

'VH

7092

: A6U15, PIN 12
, A6U1B, PIN 12
A6U17, PIN 12
A6U18, PIN 12
. A6U19, PIN 12
: A6U20, PIN 12
: A6U21, PIN 12
: A6U22, PIN 12

5UIF
VL or VLP
VL or VLP
5U1F
5U1F
5U1F
VL or VLP
VL or VLP

! A6U33, PIN 12
i A6U33, PIN 9
! A6U33, PIN 7

H93A
5UA3
U869
57PC
PPPP
U6PO
05F9
065F
1U2U
2U8P
VHP

!

" A6U33, PIN 4
: A6U32, PIN 12
: A6U32, PIN 9
j A6U32, PIN 7
, A6U32, PIN 4
. A6U31, PIN 12
i A6U3!, PIN 9
I A6U31, PIN 7

18BA

I

j A6U33, PIN 14

L
5_

I A6U32, PIN 2

H93A
5UA3
U869
57PC
PPPP
U6PO
05F9
065F

I A6U31 PIN 14 i

1 TT2TT

! A6U33, PIN 11
! A6U33, PIN 5

VH=31PA, VHP=31PA, VL=OOOO, VLP=OOOO
"--.-.

'J

I A6U3~3, PI1~ 2
, A6U32, PIN 14

SIGNATURE ANALYSIS PROCEDURE NO.4

Set l611A LINE switch to on position.

a.

h, Verify that. signature measurement.s called out
in troubleshooting tree match following table.
MEASUREMENT
NUMBER

I A6U32, PIN 5

Set 1BllA LINE switch to off position.

I 301 I
~02

I

A6U24, PIN 2 ,
A6U24, PIN 5 !
A6U24, PIN 7
ABU24, PIN 10
A6U24, PIN 12
ABU24, PIN 151
A6UI, PIN 13
A6U27, PIN 9 I

I
I

~.
j

!

I

L

~

r ')(\') I
I At:!'T'VI;
1._
.... :._lll_U...1
_ _ L~:~~.~_.~~

I

3lPA

VH
I

b. Remove An, A7, A8, A9, and AIO assemblies
from 16l1A.
c.

Reinstall AB on extender board A14.

d.

Ground A5U3, pin B.

I A6U31: PIN 11 I 2U8P

VH=7092, VHP=7092, VL=OOOO, VLP=OOOO

SIGNATURE

TEST POINT
I

I

I
I

I
I

A6U1, PIN 5
I A6U1, PIN 7
I A6U1, PIN 10
i A6U1, PIN 12
i ABUl, PIN 15

iMEASUREMENT
NUMBER

A6U32, PIN 11

g.

I

I

--.~-.'--.-- . . . . _-_ ... -

5H5A
HF38
7F9C
8AH9

Set l61lA LINE switch to on position.

h. Verify that signature measurements called out
in troubleshooting tree match following table.

I

. A6U15, PIN 11
ABU1B, PIN 11
I
press
A6U17, PIN 11
ABSOLUTE/ I ABU18, PIN 11
MNEMONIC key I ABUI9, PIN 11
while reading
A6U20, PIN 11
signatures
I ABU21, PIN 11
A6U22, PIN ] 1
"

i

HOLD ....... , ........ , ............ Released

I

~~- ._---_.-

II

Set signature analyzer controls as follows:

~Tn~v

i
: A6U1, PIN 3
I A6U1, PIN 4
I A6U1, PIN 6
! A6U1, PIN 14

g.

I A6U14, PIN 4 , 047F

i

vLVvn.. ...... , . . . . . . . . . . . . . . . . . . . . , .. , .

i
i

308

.
I

2F02
I
31PA and OOOOt
Alternating
I

i A6U27, PIN 10

!!

START ..... , ..... , ... ,., .. , ............
STOP ...................................

C51 U or A8C3 i
4405 or 6405
U21A or 636C
COP6 or U40F
A70H or 4P5F
H597 or 461F
2HPl or H24C i
i
1892 or 2Ul P i
PP62 or C6A 7 I
7A70 or 72AO
VHPorVHP
VLP or VLP I
VHP or VHP
VHP or VHP I

I

I

i A6U27, PIN 13

I A6U1, PIN 2

START .............................. A6TP4
STOP ................................ A6TP4
CLOCK .............................. A6TP7
GND .................. , .... , , .. ABTP (GND)

i

81UF
9PPO

I

e. Connect signature analyzer probe to the following circuit points:

I

SIGNATURE

i A6UlO: PIN 5

Set 16llA LINE switch to off position.

c.

TEST POINT

I

b. Remove A6, A 7, A8, A9, and A10 assemblies
from 1611A.

I

I

A5Ull, PIN 3
A5Dll, PIN 4
A5UU, PIN 5
A5UU, PIN 6

CLOCK ................................ j
HOLD ............................. Released

!
~ A6U10 PIN 4

I 304 I

44AC or CC27
007A or 7U7H
2P47 or U140
05P3 or 9405
6FP5 or AF05
2P78 or H6CC I
8235 or C811
A8CU or F81A

SIGNATURE ANALYSIS PROCEDURE NO.3.

4405 or 6405
:
A6U31, PIN 13
ABU31, PIN 10
C51 U or A8C3 I
A6U32, PIN 13 I H597 or 461F I
ABU32, PIN 10
A70H or 4P5F
A6U32, PIN 6 I COP6 or U40F I
A6U32, PIN 3 'I U21A or B36C I
7A70 or 72AO ,
A6U33, PIN 13
A6U33, PIN 10
PP62 or C6A 7
A6U33, PIN 6
1892 or 2U1P I
A6U33, PIN 3
2HP1 or H24C i
!,

SIGNATURE

TEST POINT

,A5UU, PIN 10
PIN 9
IA5UU,
A5Ul1, PIN 8
IA5UU, PIN 7

1

I

i A5Ull, PIN 25
i A5Ull, PIN 26
, A5Ull, PIN 27
A5Ull, PIN 29
I A5Ull, PIN 30
i A5Ull, PIN 31
i Af)Ul1. PIN ~2
I A5Ul1: PIN 33
A5U11, PIN 34
II A5Ull, PIN 35
A5Ull, PIN 1
A5Ull, PIN 40
A5Ull, PIN 37
A5Ull, PIN 38

MEASUREMENT
NUMBER

i

I

A6U31, PIN 9
C51 U or A8C3
4405 or 6405
A6U31, PIN 12
U21A or 636C
A6U32, PIN 4
A6U32, PIN 7
COPB or U40F
A70H or 4P5F
A6U32, PIN 9
ABU32, PIN 12
H597 or 461F
A6U33, PIN 4
2HP1 or H24C
ABU33, PIN 7 I 1892 or 2U1P
A6U33, PIN 9 I PP62 or C6A7 !
A6U33, PIN 12
7A70 or 72AO I

I

t

Model 1611A

Ii

!
I

8791
VL or VLP
VL orVLP
8791
8791
8791
VL or VLP
VL or VLP

I
I

SIGNATURE ANALYSIS PROCEDURE NO.5
ST ART ....................... , .. , ... ABTP4
STOP ..... , .............. , ........... A6TP4
CLOCK .............................. A6TP2
GND . , , .................. , .. , .. ABTP (GND)

a.

Set 16llA LINE switch to off position.

b. Remove AB, A 7, A8, and A10 assemblies from
16llA.

Set signature <1Halyzer controls as follows:

----I

ATTJ;'r;

e, Connect signature analyzer probe to the foliowing circuit points:

i

____L:_~~~ ____. _._1

START
STOP

....,
••

,

••

I

,

••

,

I

••••••••••••••••••••••

""""

"

.. .........
,

,

...

c.

Reinstall A6 on extender h08rc1 !\ 14

d.

G:-ound i\5U:1. pin {1,

L.
c\

Figrlre /<·4.167 fA Troub!csno('tinf,J (Sheet:2 of R)

Service

## Page 58


Model 1611A
e. Connect signature analyzer probe to the following circuit points:

CLOCK ...................... A5U11, Pin 18
GND ........................... A5TP (GND)

START ...................... A5U11, Pin 36
STOP ........................ A5U11, Pin 36
CLOCK .............................. A6TP3
GND ........................... A5TP (GND)
f.

e.

I

MEASUREMENT
NUMBER

h. Verify that signature measurements called out
in troubleshooting tree match following table.

~

Set 1611A LINE switch to on position.

g. Verify that signature measurements called out
in troubleshooting tree match following table.

Set 1611A LINE switch to on position.

MEASUREMENT
NUMBER

I 601 I
~

TEST POINT

A6U33, PIN 12
A6U33, PIN 9
A6lJ33, PI~ 7
A6U33, PH" 4
A6U32, PIN 12
A6U32, PIN 9
A6U32, PI~ 7
A6U32, PIN 4
A6U31, PIN 12
A6U31, PIN 9
A6U31, PIN 7

SIGNATURE

-

~

A :;TTa
LI', PT'-.T
.-L.. 1

J....A.LJ ' - "

J-

...

-.L

I A5U9, PIN 5

I

A5U8, PIN 13
A5U8, PIN 9
A5UB, PIN 1
A5U8, PIN 5

I

I 603 I

I

~

Set 1611A LINE switch to off position.

b. Remove A6, A7, A8, and AlO assemblies from
1611A.
NOTE

The boards installed in the 1611A for the
following measurements depend upon the
Troubleshooting Tree. Follow the procedure
given in the Troubleshooting Tree.

I 605

!

i

c. Ground A5U3, pin 6.

START ...................... A5U11, Pin 36
STOP ........................ A5U11, Pin 36

755U

I

SIGNATURE ANALYSIS PROCEDURE NO.6

d. Connect signature analyzer probe to the following circuit points:

VH

1\uU~,

I

VH=7A70, VLP=OOOO

a.

SIGNATURE

I ~~~~, t'll'lj
~!~ ~3

/1\ fU

6H44
PF45
7H02
355A
3P32
9A40
AAHA
A077
F86A
AF5U
VLP

-

TEST POINT

MEMORY BUS

602

.... .,.,..,..

vn

[§QU
(Cont'd)

f.

I

I
I
I

I~~
v

I

t

•

I

I H335
VLP
VLP
H335
H335
H335
VLP
VLP

J-LP OUTPUTS
A5U11, PIN 10
A5U11, PIN 9
A5U11, PIN 8
A5U11, PIN 7
A5U11, PIN 3
A5U11, PIN 4
A5U11, PIN 5
A5U11, PIN 6

H335
VLP
VLP
H335
H335
H335
VLP
VLP

I

LmJ

(Cont'd)

a.

I
I

A~T T?()

PTN 1 i'\

I A8U2i: PIN 15

I

I ABU22, PIN 15

~

[D

A~~~~~~:l~S II 64HU

@iJ

I ABU24, PIN 2
I A8U24, PIN 1

I

J

I

I

IVH
I

..J

I

A8U24, PIN 12
A8U24, PIN 13
A8U24, PIN 14
A8U24, PIN 15
A8U29, PIN 6
ABU29, PIN B
A8U29, PIN 5
A8U29, PIN 4
A8U29, PIN 10
A6U26, PIN 12
A6U26, PIN 10
A6U26, PIN 8
A6U26, PIN 6
A6U26, PIN 4
A6U26, PIN 2
I A6U29, PH, 2
A6U29, PIN 6

1079
VH
VH
I 1079
1079
.1 1079
IVH
VH

A6U25, PIN 2
I A61]25, PH, 5
I A6U25, PIN 7
I A6U25 PIN 10
A6C25: PIN 12

6526
VL
VL
6526
6526

Set 1611A LINE switch to off position.

d.

Set signature analyzer controls as follows:

e. Hold DON'T CARE key down and set LINE
switch to on position. Keep DON'T CARE key held
down for several seconds to force 1611A into loop to
check error in hardware.
NOTE

"ERROR IN HARDW ARE "message must
be displayed during test no. 7 in order for
correct signatures to occur. If a wrong key
is pressed or circuit pins are shorted together,
repeat the power up sequence.
f. Verify that signature measurements called out
in troubleshooting tree match the following table.

I

MEASUREMENT
NUMBER

II

I

I

[JQD
I

~

I

TEST POINT

SIGNATURE

VH

7C3U

ABU1S, PI~ 4

FAH7
3608
21FU
A6C8
FAH7
3608
21FL'
A6C8

I A8C18, PIN 7
ABelS, PIN 9

I

I

START ................................. S
STOP ................................... ""1CLOCK ................................. L
HOLD ............................. Released

· VH
VH
I,VH

VH
VH
VH
722H
050U
F44F
VL
A41U
H335
VLP
AC99

I

ST ART ................ ABU15, Pin 10 (TP7)
STOP .................. A8U15, Pin 10 (TP7)
CLOCK .............. A5U11, Pin 17 (DBIN)
GND ........................... ABTP (GND)

I

VHP

VH

6526
VL
VL

b. Remove AB board from 1611A and reinstall on
Extender Board A14.
c. Connect signature analyzer probes to the following circuit points:

I A8U17, PIN 15 I VH

,

A6U25, PIN 15
A6U2B, PIN 9
A6U28, PIN 5

SIGNATURE ANALYSIS PROCEDURE NO.7.

!

A8U18, PIN 15
ABU19, PIN 15

SIGNATURE

VH=755U, VHP755U, VL=OOOO, VLP=OOOO

I A6U29, PIN 10 I 89F1

A5U3 PIN 4

I

I

I

TEST POINT

r---1

9P9F
HPF6
A8H9
UF9P

I A5Ull, PIN 17 I VLP

.L.L

DATA BeS
A5U20, PIN B
A5U20, PIN 11
A5U20, PIN 6
A5U20, PI!\, 3
A5U10, PIN 8
A5U10, PIN 11
A5U10, PIN 6
A5UlO, PIN 3

A6U30, PIN 5
A6U30, PIN 4
A6U30, PIN 1
A6U29, PIN 11

A6U30, PIN 6
HA34
r-________+I_A_6_U'_29~,P_I_N_8__rIA_U_6_C____

11

I \TW
VH
VH
VH
VH
VH

A5U2, PI~S 9, 819P9F
A5U12, PINS 2, 3 HPF6
A5U2, PINS 1,3 i UF9P
A5U2, PINS 4,6 ABH9
2225
! A5C'12, PINS4,5
A5U12, PINS 6,7 0258
I
A5U12, PINS 13,
14 i H6PP
i
I

~

607

MEASUREMENT
NUMBER

SIGNATURE

A5U12, PINS 11, I
12 074P
A5U12, PINS 9,
10 HU57
A5U21, PINS 11,
12 FIPF
A5U21, PINS 9,
10 722H
A5U21, PINS 2, 3 050U
A5U21, PINS 4, 5 F44F
A5U21, PINS 6,7 A66A

L

r

g.

TEST POINT

Set signature analyzer controls as follows:
START ................................
STOP ..................................
CLOCK ................................ I
HOLD ............................. Released

Set signature analyzer controls as follows:
START ................................ L
STOP ..................................
CLOCK ................................ L
HOLD ............................. Released

MEASUREMENT
NUMBER

I
I

I

A8C18, PIN 12
ASe19, PIX 4
A8U19, PI!\, 7
ABU19, PI!\, 9
A8C'19, PIN 12
ABU21, PIN 4

70Bl

Figure 8-4.
1611 A Troubleshooting (Sheet 3 of 8)

8-9

Model 1611A

## Page 59


Service

MEASUREMENT
TNUMBER

I 702

!

(Cont'd)

I TEST POINT

I
i
j

l MEASUREMENT

I

SIGNATURE

\ ASU21, PIN 7 I' 4H2C
68H2
i ASU21, PIN 9
I ASU21, PIN 12 I C799
I ASU22, PIN 4 I 7081
U22
IAS
, PIN
i
7 I 4 H2C
6BH2
ABU22, PIN 9
C799
ASU22, PIN 12

I
I

L

r-~

~

[ 704

I

I

i

ASUIB, PIN 15
ASUlS, PIN 1
ASU19, PIN 15

51F1
693U
CS3P

ASU7, PIN 13
ASU7, PIN 3
ASU7, PIN 4
ASU7, PIN 11
ASU7, PIN 10
I ASU29, PIN 1:i
ASU29, PIN 12
ASU29, PIN 9
ASU29, PIN S
I ASU2, PIN 5
ASU2, PIN 4
ASU2, PIN 6
I ASU24, PIN 15
ASU24, PIN 14
ASU24 PIN 13

1200
VLP
VH
VLP
VHP
P9UU
P9UU
P9UU
P9UU
VHP
P9UU
92FO

I
I

(Cont'd)

I
I

I ABU6, U9, U10,
i U11. U13, U14
~
PIN 1
i ASU6, U9, U10,
; U11. U13, U14,
I
PIN 2
I ASU6, U9. UlO,
lUll. Ul:3, U14,
I
PIN 7
I ASU14, U19,
i
PIN 9
ASU6, U10, .---+--~~-­
PIN 9
I
! ASUll, U13,
:
PIN 9

3BH3

I

756A
BAUS

I

I

L?9U

I ABUlS, PIN 3 I
I ASUlS, PIN 6 !
I ASU1S, PIN 10

A575
S97A

ASUlS, PIN 5

F5(34
F4CP
749F
FFS7
F34F

I ASUI8,
PIN 13
ABUIB, PIN 2
i ASUlS, PIN 11

i ASU1S, PIN 14

I ASUI9, ~IN 3
I

A8TTl q PTN 1--()

!------'~--

i A8U19, PIN 1:3

I

I

I
II
I

I
I

! ASU21, PIN :~

! ASU21, PIN 6 :
ASU21, PIN 10
ASU21, PIN 13
I ASU22, PIN 3 i
I ASU~~, PI~ 6 I1
I ABU22, PIN 10 i
A8U22, PIN 131
I ABU22, PIN 2 i
A8U22, PIN 5 I
, ASU22, PIN 11

I

464B

I

I ASU22, PIN 141

5607
8F4A
6HFS
,

C936

5A3C
3420
4247
5S64
PAH5

ABU14, PIN 3 I AUUC
I ABU14, PIN 4 I 34U8
I ASU14, PIN 5 I P727
I i\.RU111 PT1I.. 6 I
~."
~...
I ClTl.'.~,
_.. .
! A8lT9. PI N 3__~_H_l_T8_9___--'
T

I,

i ABU7, PIN 13
: ASU7, PI~ 12
i A8LJ16, PIN 15
A8U16, PIN 14
ABU16, PIN 13
ASU16, PIN 12
ABU7, PIN 11
ASU7, PIN 10
ABU29, PIN 13
ABU29, PIN 12
. ABU29, PIN 9
: ABU29, PIN S
I ABU2. PIN 1
I ASU2, PIN 3

I 73C9

I
I

••

••.

'

"

712

~

I

Il~
I ,710
I

I

L. _ _._.

II

I

I 714 I

A7U1S, PIN 9

I VHP

I

---~~7~15-]----~I-A-7-U-3-0-'P-I-N--15~1-V-L-p-------I

!

I A 7U30, PIN 14 I
A 7U30, PIN 13 1
I A 7U30, PIN 12
A7U31, PIN B I
I A7U31, PIN 11 i
A7U31, PIN 1O!
I A7U31, PIN 9 I
i A7U19, PIN 11
I A 7U19, PIN 10 i
A 7U19, PIN 9 I

i

VLP
VLP
VHP
VHP
VHP
VLP
VHP
VHP
VLP
VHP

~--------~I~~----+------

r 716 I

71S '

iL .. ~~

I

L_ 720 i

VH
9443

ASUS, PIN 1
ASUB, PIN 11

VL
VL

A8U4. PIN 1:3
ASU4, PIN:3

VL

ASU5, PIN 15

VLP

;

!

START ....................... A5Ull, Pin 36
STOP ........................ A5Ull, Pin 36
CLOCK ...................... A5U11, PIN IS
GND ........................... A5TP (GND)
d.

Set signature analyzer controls as follwos:
START ..................................

r

S

i

VLP
CU13

I VL

I VL

A7U32, PIN 6
A 7U32, PIN 10
A 7U:32. PIN 12

VL
VL
VL

e.

Ground A5U3. pin 6.

f.

Set 1611A Ll~E switch to on position.

MESUREMENT
NUMBER

SIGNATURE

ASU15, PIN 10
ASUI5, PIN 14
ASU15, PIN 12
ASU16, PIN 15
ASU16, PIN 14
ABU16, PIN 131
ASU16, PIN 12
A8U7, PIN 12 I
ASU7, PIN 13 I
ASU7, PIN 11
ASU7, PIN 10
ASU29, PIN 13 I
ASU29, PIN 12
ABU29, PIN 9
A8U29, PIN S
ASU2, PIN 1
Ii

I

~

I

II

I

1()

Set 16llA LINE switch to off position.

CLOCK ............................ .....
HOLD ............ , ............... , . Released

----l

,I.(

AUUC
34U8
7P27
CU13

STOP .. , ................................"1..

VI.
7P27

A7UlS, PIN 12 I 7P27

I
I

A 7UlS, PIN 13
A7U18, PIN 4
A 7U1S, PIN 12
A7U1S, PIN 5

c. Connect signature analyzer probes to the following circuit test points.

i

i

A 7U33, PIN 11

DT1I..T 11
fl. ~ i i

VL
VH

b. Remove AS board from 1611A and reinstall on
Extender Board A14.

-----<

I

I ASU2, PIN 12

a.

:

VL

A7DlS, PIN 11
A 7U18, PIN 12

A 7U20, PIN 14

I 725J

I VH

....J

ASU2, PIN 9
I ASU2 PIN 10

!

A7U1B, PIN 7
A7UIB, PIN 5

I ABU2, PIN 13

A7U33, PIN 3
A7U33, PIN 4
A7U33, PIN 5

SIGNATURE ANALYSIS PROCEDURE NO.8

I

~-----------T----~-----+-----------1

r-i

SIGNATURE

TEST POINT

II

~-----------T-----------+--------.~
I--~I

I

U ""

VLP
4PlS

I 727l

I

ABU5, PIN 15
I A8U5, PIN 5

ASTfO

II ASU1, PIN 12
I ABU1, PIN 13

I

[ 7261

I _7_1~
__I____t~A~7~U~1~B'~P~I~N~7-+~V~L~P~_
. 7UIS, PIN 5
CU13
------1I

!

:

H576
S46A
965P
HA14
45HC
47HH

____

I

I t'\

ASU21, PIN 2 ,
ASU21, PIN 5 i
ASU21, PIN 11
i ASU21, PIN 14 i
ASUI9, PIN 2 I
ASU19 PIN 5

~

I,

i

P463
A27P
6iUA
lA2U
5BUF

~

[

,
I

MEASUREMENT
NUMBER

SIGNATURE

TEST POINT

I

I,

~3555

i ASU19, I IN 6

ASU9, PIN 4
ASU9, PIN 5
ASU9, PIN 6
ASU6, PIN 3
ASU6, PIN 4
ABU6, PIN 5
ABU6, PIN 6
ABU 10, PIN ;3
ASU10, PIN 4
ABU10, PIN 5
ABUlO, PIN 6
ABU13, PIN 3
ABUI3, PIN 4
ABUI3, PIN 5
ABUI3, PIN 6
ABUll, PIN 3
ABUll, PIN 4
ABUU, PIN 5
ABUU, PIN 6

I~

I

MEASUREMENT
NUMBER

TEST POINT

NUMBER

VL
H335
C719

H335
F44F
050U
H140
H335
A66A
HPF6
AC99
ASH9
UF9P
9P9F
A41U
VHP

VH=755U. VHP=-755e. VL=OOOn, VLP=OOOO

I
:

Service

## Page 60


Model 161lA

NOTE

The following procedures do not apply to Options 068 and 080. If either
of these Personality Panel Modules are installed in your 1611A, refer to
Section VII for Signature Analysis Procedures.

B

IS
tHE 1611A

:\ T::IGGE:; FIELC
BE Bll"JI('\:::;

YES

SEE SERVICE SHEET 7

RESPJN81~G ~O <tY

FOR ~EASURE\1ENT

INPUTS
CORRECTLY'

PROBLEMS

IS
POWER O~

C:EMOV[
A6 90ARO

ON AiD ASSEMBL Y
REMOVE AIL ROMS
EXCEPT RO'" 0
iSEE S,RVICE MANUAL
SUPPLEMENT fOR
OPTIO~ ;)NOER TEST:

CONNECT OSCILLOSCOPE
PROBE TO A5TP3

DiSP~AY

CORREC~'

IS
WAVEFORM A OR B
:lQcc:r"-:o

ARE
Cf-IAPACTERSJRAS·fti
COR,Ee'
SIZE'
EXAMPLE OF CORREC'
POWER ON DISPLAY

NO

SEE SERVICE
SHEET3
TROuaLESHOoTING

~

,I
I
,,
A=

!, I

01 SEC

I

:

I

·tRRJ01\~\I ROVi

Be

M,SSAGE
DISPLAYED'

II

'S
WAVEFORM
A OR B
PRESENT>

NO

----------

A OR B'

CHECK
;;m.>:lllW BUS
INPUTS

RO,) 0 BAD
BUoRE REPLACING Ro') 0
USE TEST I TO ELIMINATE
BAD CHIP SELlCT OR
OPEN ADDRESS LINES

PLUG IN REMAIN'NG ROMS UNTIL
WAVEFORM A GeES AWAY LAS~
ROM IS BAD
ALSO SUSPECT CHIP SE LECT OR OPE.~
ADDRESS CINES USE TEST I Te ElIMINATE
~HOS, POSSIBILITIES

IS
ERROR IN RAM
MESSAGE
DISPLAYED'

________

D

" "

tNC

IS
ERROR IN
HARDWARE
MESSAGE
DISPLAYED'

~r.u ROM

I
I
'I

)

SET UP TEST I
TO CHECK A5UI! I"P;

CHECK
AIoU10 ,ROM 0:
OU-rPUT
IGFB=AIDUT31

HEMOVE ALL
AIOROMS
[XCEP' 90'.1 0

______

~

CHECK ADDRESSES
fOR~O"'O A:OUIC

IOF8-Al0UI3
AND DATA SELECTOR
A~ au i i

,X.WPLF C' 9Ao P01"R·O~
DISPLAY \-"'lTrl COnR~CT
C'1Ai=lACi£R AND ;;:ASTE~ SIZ~
(A3!~ T. A[)juS-:-\I1~

SUSPECT A I OU4
,O'S=A :oUS,
OR A6UB. us U18. UI9

REMOVE A7. AS
A9 BOARD ASSEMBLIES

BAD

IOf8~Al0ul41

'n FulL C~\)
IS
WAVEFORr-< A
PRESENT'

GOOD

REPEAT POWER ON
CISPLAY CHECK

CHECK
A5Ull IJ.1P,
ADDRESS
OUTPUTS

PI JG IN REMAINING
,J'fS UNTIL
WAVEFO~M A
APPEA,S lAS' ROM
'S BAD

IS
POWER ON
DISPLAY CORREC' WITH
ERROR I~
HARDWARE·· MESSAGE
DISPLAYED'

SUSPECT
ROM 0

GOOD

CHt~K

OA:A SElfO'OR
OUTPU'S AIOUII
,Of8"A TOU"!

BAD

NO

SUS'fCT

CONNE~1 OSCILlCSCOPE
10 AI 1P3

A'OU· I
!D~8::: A i ~lJ; 4

1611 A-01 0-01-G4-78

, 450"S
De

, 600 "S

Figure 8-4.
1611A Troubleshooting (Sheet 5 of 8)
8-11

Model 1611A

## Page 61


Service

NO

IS

~ ,HCDRRECT'

,-I
A~ r-trI

C?

1 SEC

A
PRESE~T AT
AI TP3'

~l ~OVE

GROUND
'RO~ A6TP'

YES

REPAIR VERTICAL
sy~~c GE~ERATOP

SEE SERVICE SH[ET 6

IS
VH CO~RfCP
.-/' C"fC;
AtiU24 OUTPUTS
U' PiN 13 AND U27
PIN 9

BAD

[JlSPlAY \\'IT·-i AElU3. PI N 6 GRour. ~E!;

I

IS
WAVEFOR~

IS
AETP) eOR~[CP
SEE WAll'ORMS ul;
SERVICE SHEET 6

CHECK
A6U to 22

IS
A6TP\
SIGNAL CORHElr>
SEE WAVEJ:O~MS
ON SERVICE
SHEET 6,

IS
DISPLAY
SAME AS SHOWN
!~ fIGU".E ABOVl'

I

THAOUGI"'

I

J'Q

I

PI~ '1

G

r

~~
~._

l"f;K RE~AINING
'\ LrlARACT[R
I,'\ERATOR

CHECK lI'''ING
GENERATOR SEE
SERVICE SHEET \

qEPAIR T,MING
GENERATOR ,SEE SfqVICE
SHEEl 5 I

CHECK
A6U33 U32 U31

,e,

INPJT'i

BAD

BAD

CHECK
ADU33. )1 U31
OUTPUTS

[~ 1
:HECK
DISPLAY RAMS
A6U 10 U22
OUTPUT
Pl~ 12

GOOD
SUSPECT ASU21 U2B OR
A6U26 U19

NO

GIRAD

REPAIR TIMING
ur. ~~r R4 iu R SC r
SlqYICE SHEf T ~

../CHECI<

~ RAM- ACORES;

SJSPt~T

AlUJI U3l J33 OR
A6UI\ U22

EA'l

is

VH COR~ECP

CMEeK
ABU33 un U31
OUTPUTS

ASU31 u32 OR
U33 BAD

BAC'
SET UP [EST NG 6
WITt l A6 :~STALlED

SELECT SWiTCH OUTPUT
ABU3' U32

L33

i

Ri

GODD

--~'-

SUSPECT
ol JJ

CHECK
AIUII ADDRESS
OUTPUTS

I

Ul'

CHEC~

GOOD

RAM INPUT
ASUI I U22
PIN' I

SUSPECT A6U II U22
D~ A6U21. U2B
U27 UI

A6U29 OR
li30 LOADING
ADDRESS BUS

GOOD

i

SLSPECT
OR AI U2

LJ31 U33
IJ12 1<21

CHECK
AIUII DATA
OUTPUTS

L--

ARE
ADDRESS LINES
A10. AII AI2 A13
CORRECT>
LHLL'
AIUIO U20
INPUTS

BAD
SUSPECT AIU11
UI 0 U20

~

__.__J

I

+GOOO

I

AIJ,c:-l1

SUS'EC'
ABJ" 1J12

_ _ _ _ _ _1

1611 A-01 0-02-04-78

Figure 8-4,1611 A Troubleshooting (8hppt R of f()

R-12

Model 1611A

## Page 62


0)

-----___L __
CHECK
DATA S[,[CTJ8
INPUTS fROM ME¥oRY
S1 ATE COUNTER

CHECK VH
VH - 7C3U
[\.lEeK

ME';1oRY COU~TER
INPUTS A8U,

CHEC~

CLOCK I~HRVALS

PIN 11

BAD

PIN 13

CHECK
DATA SELECTOR
OUTPUTS OF
A8UI8 19. 21 22

G

REINSTAll A8 BOA80 I~ 1611A
AND INSTAll A7 BOARD ON
.
EXTENDER BCARO Aid

C~ECK

DATA SELECTOR
,O~TROl CIRCUITRY

BAD

CHECK
DATA Sm:WR
CoNTRO, SIG~MS

CHECK
A8U2C ,NPUTS

®@©

G

CHlCK
AIUI B PI~S
;MDI

CO~Po~E~'

REINSTALL AS BOARD IN 1611 A
AND INSTALL A7 BOARD
ON EXTENDER BOARD A 14

II

HOlD OO~ r CARE KEY DOW'
AND Sl' LINE SWITCH TO
ON POSiTiON

CHECI<
A8LAA

A8U' 5 If<.jp~ns

'-V

PI~

BAD

PIN I
BAD

Ct1ECK

I

,EPlACE SJSPEC:E8

BAD

PIN lO
BAD

HOLD Don CARE KEY DOW~
AND SET liNE SWITC" TO ON
POSITION
~

CHECK
ABUBB INPUTS
PIN I PIN 11

PIN 9

i

G

X
CHECK

GODo

GOOD

SUSPfC'! 47' 11,R

~

:_ q ':'8uoc

CHfCK
A7U1]A
D'~ 2

~---

A8U~,1. I~PUT

PIN 15
tBAO

C~ECK

A 7UI8 CLOCK
PIN 9

C"[CK~

SUSPECT

A7U20B

U9 U',
1'6AO

RlMIALc A8 BOA~o IN IbllA
~~~c' ~~;~:A~~
lX!l~O,H

S"S;:fCl :.lASS (>JJ~":"~;:;
OF DELAY :oU~TH
OR OPF~ TRAns
r~OM A.Sijl'

Plro.. 14

~-----.I

.\! S~t,P:~ a~~

SOARD A14

CHECK
A ;UJO INPUTS
HOLD 00\ T CARE KE' OOW\
A'IIO s:: PQWER S'Ir":C,H '0 U\

V LUUU

C'lECK

SUSPlCT A ie'"

""'~/

~_J

8AD

REPLACE SUSPECT CO"'PO~ENT
SUSPECT A7~18 OR OPEN
TRACE BET\~EE~ A5UII
AND A7UI8

SAO

CHECK
A 7UI8
PIN 12

CHECK

A7UI8 PIN' 2

'-V GOOD

0000

CHlCK
CLOCK Ai
AlU18 PIN 9
CH~CK

AR;!?D I~P!JTS
PINS! 2 I J

-

:

F

SUSP[':'A!

J~·\?:_;'s

~----.--~

-. - .-I
I

tI
G~OD

BAD

lHfCI<
/',!J38
INPUTS

L _ _ _..____ ....J

y

i
I

I

Ptt1l AC~ ~ I

~----

Service

## Page 63


o
!

SE:- J;l ~iS...... O 7

A8 BCA~[3 I~
'6' '4, A\C I'\lSiIlL .~7

=!~:~STA~L

~~~~;~~\~~ ~\~~~r ~KCtJ'~

~CA~:::

J\ fXT~\CER 3C;\P~ A'4

0~v'i""

.I\\C SE~ ~I~E SI/,'-':f-'
-=: C\ :J~SI- C'J

I

I

C"~~GE :LOCK T~ A5L"
D I\J iij Cleer( S.C:JE -

'V

v. . = 4ASC

+

....:F

HCLC

CG~­

A\O SE' l,~,
PDSITID~

C~tCK VI-'

V'<

7C3U
[Hl:K
~~f\,'CR'r

:::OJ\TER

'+' GOOD
p...... '2

V3AO

~

\

3

Ci 1tCK

SUSPECT A8U2D OR

AIJ37 \PU-:-S

A7U32

PI~

[>ifCK

R~:~S-ALl

9

eCl]
A~C

~
IRA]

~.

~

~

.~~

I

I

"c,o

OJ~ T CARE

KE'DeW\

ANC S[- ~I~E SW:TO' "c;
S~j °CS~-'J\

~/

PINS 6 '0

',\'2

I

~~",

J

~~,."~

J25~

<

I
I

-------------11

AiUi~f~;UTS ~>_ _ _BA_O_'

~
luDeD

,---,
+
~
SUS'E,; O't\ TgAel
BE'WE'\ Ale'l CA-A

Crl~C~

A7U1 g I~PU-S

OWPLTS A\: A7t.J18

__ T_BA_D_ _- - ,

~'J-P":"SC;RQV~;COJ

'ASS A\Q c'.AY

i6'~.\

n'l.. ;:YH'l..n'::I
;In,~Q''
..
..., '"'... 1,1,

~

cu'lSf- ,I~,

~

<;

AS :1IJA~O I~

A\C '\SlAt, Ai BOARD

A8u2e ,~;lJTS

~A:ESLS'ECT[CC

J

COL~T'RS

~GoOO

~I . . . / ' _______

:

------ T ------

----~

I.JUULI

'taA"

:~O\Gf

<

:.cCK -0

."I.l::Jil iJ'\j18

_______

:

~

"1\STAt. ~8 BCA'o"

'611A
INSTALL A7 BOARD ON

____

___
LJU~U

I
I

~

~JL'1
PI\ 9

r-:::-l
A~D

~
CHt:~

CLCCKAT

SUSP!:- A7U'S, U32
G;;L3JS

'!
L !_ _ _ _ _ _ _- - - '

. BAD
CH[C~

AIJ]) '~PUS

eX-[\CE' 3DAR: A14
"V'SAC

hO.O

00\"

:ARE

KEV CCW\

,\,: SE- 'CWER SI!. -:h -[ C\

G

;GOOC

1611A-010-03-04-7B

C~t:CK

'ASS A\C DELAY

CCJ\ -E~S CO\ 'ROI
SUSP[C- A7'J' 8 CR OPE\

SIG~A,S

CDO®CD

-:-~A:E 3t""v\t~N

<

ASJ1'

A\C A iu' 8

~®

SA:

...v cOJC
®

~ BAC
Dlt\j ~ 3

D ~ 1"2

=I-i ~ CK

A'L3C I~PJTS

::cc:

Figure 8-4,
1611 A Troubleshooting (Sheet 7 of 8)
8-13

Service

## Page 64


BLOCK DIAGR~

Each block in
assembly in the
areas are describel
rear of this man u,
the personality ml
ment for a partie
are described in d
each personality m

POWER SUPPLY.

-12, and +5 volts

cp

DISPLAY DRIVER
6Al

three digital signc
deflection, vertical
that drive the CR1
also developed on t

09

I

KEYBOARD. Keybc
of keys for enterini
1611A. The keybo;
through a keyboarc

l"l~/~~
~'-~

:"f-!E(I(

JlITfl3'JS

i

L________________-----'

r

~

r--- - - - - - - - - - - - - - - - ,

~----:

.. ~

'. :

,

_____________ Ji

i-

L__________ _

MICROPROCESSO
BOARD SCANNER

contains an 8080}
1611A, a timing g
signals used in thE
ning circuit whic
read the key boar
its instructions frl
processor reads th
the personality pal
A6, A 7, and A8 al
red).

".'I.','p'

RAM

AND

FORM

contains the ran
display informati
rp<wlting from tn~('

board. RAM is timE
and the display (
continuously scan
1611 A-010-04·04·78

Fij;!ure R~4, 1611 A Troubleshootinj;! (Sheet 8 of 8;
R-14

Service

## Page 65


BLOCK DIAGRAM DESCRIPTION
Each block in the diagram represents a board
assembly in the l611A. Blocks in the gray-shaded
areas are described in detail on service sheets at the
rear of this manual. The remaining blocks make up
the personality module which configures the instrument for a particular microprocessor. These blocks
are described in detail in a manual supplement for
each personality module.
POWER SUPPLY. Power supply A2 provides the +2,

-12, and +5 volts required for operation of the l61lA.
DISPLAY DRIVER AND CRT. Display Driver A3 uses
three digital signals from A6 to generate horizontal
deflection, vertical deflection, and blanking signals
that drive the CRT. Dc high voltages for the CRT are
also developed on this board.
KEYBOARD. Keyboard Assembly A4 contains a matrix
of keys for entering measurement parameters into the
l611A. The keyboard is read by the microprocessor
through a keyboard scanning circuit on A5.

PEPLA:E l:. i AS A9
SEPAR".... ~l .. TG ~I\J

SA" 30ARJ

SE t StRV!Ci: S~itl T S2 :\j

SET UP TES; ~o 6
WIT" AS .NSTAllED

CP""~ "'A~CAI Sll?Pl[""~'

f=G;J A9 TRJLMLtS"OC"'IIJ:;

S~- .,.':'1 -~

MICROPROCESSOR, SYSTEM TIMING, AND KEYBOARD SCANNER ASSEMBLY. This assembly (A5)

GOuC

contains an 8080A microprocessor that controls the
l611A, a timing generator that provides basic clock
signals used in the instrument, and a keyboard scanning circuit which enables the microprocessor to
read the keyboard. The 8080 microprocessor gets
its instructions from ROM Board Ala. The microprocessor reads the keyboard, monitors switches on
the personality panel, and controls and monitors the
A6, A 7, and A8 assemblies via the buses (shown in
red).

S· . .~C ~

WIT" A7 'NS'A,l,O

JSE ,L"[\; 'RACE'
PULSER ·0 F'~c

Model16llA
which converts display information stored in RAM into
a video signal that drives the display. Horizontal and
vertical sync signals that control Display Driver A3
are also generated on this board.
COMPARATOR. Comparator A 7 consists of the trigger
comparator and measurement control circuits. This
board compares the information from the system
under test with the trace specification and supplies
the appropriate measurement signals to the A8 board.
DATA STORE AND COUNTERS. A8 contains the highspeed memory where data from the microprocessor
under test is stored and counters that count time,
delay, and trigger occurrences.
PERSONALITY BOARD. Personality Board A9 interfaces the l611A to the microprocessor under test. It
collects address, data, and status information during
each machine or instruction cycle of the microprocessor under test and provides a clock that tells
the A 7 and A8 boards when to process the information. The Personality Board also contH;n~ ('ircuitry
which allows the l611A to halt the microprocessor
under test and a circuit which generates the test
signals available at the PROBE TEST socket on All.
ROM BOARD. ROM Board Ala provides a read-only

memory which contains instructions for the microprocessor on A5 and data latches which store information from External Probe A12.
PERSONALITY PANEL. Personality Panel A11 contains
switches that control measurement mode and display
format. Panel indicators show status of the microprocessor under test. A probe test socket on the
personality panel allows the operator to make a
quick operational check of the instrument.

A~J

BAC .:.

RAM AND FORMAT GENERATOR. Assembly A6
contains the random-access memory that stores
display information and temporary information
resulting from trace specifications entered on the keyboard. RAM is time shared between the microprocessor
and the display character generator. The RAM is
continuously scanned by the character generator

GJ'JLJ

Y

CH~C'\ AOC~~SS 3l..S Ie

, ,;: ,lAcE" 1M

1611 A-010-04-04-78

Figure 8-4. 1611 A Troubles hooting (Sheet 8 of 8)

8-14

EXTERNAL PROBE. Probe A12 is used to monitor up
to eight lines of information in the system under test.
MICROPROCESSOR PROBE. A13 is a dedicated probe
that connects the 1611A to the microprocessor under
test. It monitors the address, clock, data, and status
lines of the microprocessor.

Model 1611A

## Page 66


Service

!NPUTS FROM SYSTf~
'.J~DER TEST

PERSONALITY MODULE

EXTEnNI\i.. PROBE
A12

SERVICE SHEET 53

SERVICE SHEET Sl

?OWE R SUPPLY
A2
+12VI:;; 2A

SERVICE SHEET 9

+,V @'4.0A
-12V 0' 1.2A

SERVICE SHEET 2

I

I

I
II

I
I

I

WrrnTr1
'II IIII
II

Cm~18Gi.. S·.... : iC;'C~ G

I
I

l

-=~: :. :.:.: . -~:_ _--,

Il....-l

II

FLAGS 4 LI'lfS
iNPUT DATA 8! i~i:S

I

f , t

t

,,,--,)

+

I

I

COlii~; ~P,S

AS

I I

STAfUS

-

,-SERVICE SHEET 8

SERVICE SHEET 7

II

I

I I

4

i

j1

t
i

I

I

I

i

I

I

j

!

i

i
!

i
I
I

I

I

I

~I "

i 1
SERVI~:_~:A~ET S41

I

U!
L_--~
lTl

;.;PP. ADRS \4 LINES

i M'EM'OiiY

~~TA8L1NES

co

;;;

:>

A~~ [j

-

Kt r 50AR~ SCAN·" r n
A5

)
SERVICE SHEET 5

\

I

1

~

! !
i I
!

I

r

I

i
.

i

SERVICE SHEET 6

I
\
,

I

;

I
i

UPDATE TRACE
SPECIFICATION

FIELD

!

~

I

I IF NEEDED· I .

I

!

~ C'OMPA~~~"'~'~ ~

I

t •I
I

I
!

I

i

I I

i

J

I
i

I

RfAD

1 " ~ Cl.OCK

I

II

TIMING 3 LINES

I
WRiTE

II

MICPOPROCESSOR,
SYSTEM TIMING

I
3 Ll NES

I

KEYBOARD

i

---I

I

I

>-

il

II

~ I

,

I

I

tI

~

f f

I

I

I

i

Si'RVICE SHEET 3

!

1L _ _ _ _ _ _ _ _ ...J

~~~8

I

I

KEYBOAED
M

SERVICE SHEET 4

II

II

LAT~H

OATASTDRf

DISPLAY DRIVER A3
AND CRT

YES

t' Hz CLOCK

I

I
,'AP
O'JTPUi

I

I

!

6 6: f§1Gy.~U2~ ~

1S11A-028-03-78

Figure 8-5. 1611 A Block Diagram

1611A-030-01-77

Figure 8-6.
1611A Macro Flowchart
8-15

Service

## Page 67

XA1A3 INTERCONNECTION LIST (CONT'D)

A1XA2 INTERCONNECTION LIST
PIN

A
1
B
2
C
3
D
4
E
5
i

,I

I
II

F
6
H
7
J
8
K
9
L
10

M
11

I

N

I

P

12
13
R
14
S
15

I

SIGNAL

ORIGIN

COM
NC
COM
COM
+5V
COM
+5V
COM
-12V
+5V
COM
+5V
COM
+5V
+12V
COM
+12V
-12V
-12V
XFMRSEC
COM
XFMRSEC
COM
XFMRSEC
+12V
XFMRSEC
COM
XFMR SEC
COM
XFMR SEC

A2Pl-A

!------·-----···---··-----··------·-l-·------ -·---"[--·-----·--------1 ---

CONNECTS TO

PIN

AlC3

L
10

A2Pl-B
A2Pl-2
A2P1-C
A2Pl-3
A2Pl-D
A2Pl-4
A2Pl-E
A2Pl-5
AlP5-l
A2Pl-6
AlP5-l
A2Pl-7
A2P1-J
A2Pl-8
A2P1-K
A2Pl-9
A2Pl-L
AlP5-4
A2Pl-M
A1P5-4
A2Pl-N
AlP5-5
A2Pl-P
A1P5-5
AlP5-1
A1P5-3
A1P5-1
AIP5-2

i

I
I

II

I
I

I

I

AlC3
ALL BOARDS
AlC3
ALL BOARDS
AlC3
ALL BOARDS
AIC2
ALL BOARDS
A2Pl-F, A3Pl, CRT GND
ALL BOARDS
A2Pl-H, A3Pl, CRT GND
ALL BOARDS
AlCl
ALL BOARDS
A3Pl-2, A5Pl-100 THROUGH AlOPl-lOO
A5Pl-99 THROUGH AlOPl-99
AlP4-l, A3Pl-C
A2Pl-1O
A3Pl-3
A2Pl-11
A3Pl-3
A2Pl-12
A3Pl-K, R
A2Pl-13
A2Pl-R, A3Pl, CRT GND
A2PI-14
A2Pl-S, A3Pl, CRT GND
A2PI-15

I
I

I
II

A
1

B
2
C
3
D
4
E
5
F
6
H
7
J
8
K
9

SIGNAL

ORIGIN

HVSY
VERT GND
NC
+12V
-l2V
COM
V YOKE
V YOKE
HYOKE
H YOKE
H YOKE
HYOKE
HYOKE
H YOKE
HYOKE
HYOKE
+12V
COM

A6P1-94
A2Pl
A2PI-K
A2Pl-L
A2Pl
A3PI-D
A3P1-4
A3PI-E
A3Pl-5
A3PI-F
A3Pl-6
A3Pl-H
A3Pl-7
A3Pl-J
A3Pl-8
A2PI-P
AlPS-l

11

N
12
P
13
14

!

S

!I

15

I
I

SIGNAL

ORIGIN

HHSY
HORIZ GND
GRID 1
FOCUS
CATHODE
GRID 2
+5V
COM
+l2V
-12V
VIDEO
VIDEO GND

A6Pl-95
A2Pl
A3Pl -1M
A3Pl-l1
A3PI-N
A3Pl-12
A2Pl
AlP5-1
A2Pl-P
A2Pl-L
A6Pl-96
A2Pl

I
I

I

I
I

I
I

CONNECTES TO

A3Pl-L
A3Pl-lO
AlP44
AIP4-3
AlP4-6
AlP4-5
A3Pl-P
A3Pl-13
A3PI-R
A3Pl-14
A3Pl-S
A3Pl-15

II
II

I

A1 INTERCONNECTION LIST (XA5, XAS)

II

PIN
NO.

CONNECTS TO

A3PI-A
A3Pl-l
A3Pl-2
A3PI-C
A1P3-2
AlP3-l
A1P3-3
AlP3-3
AlP3-3
AlP3-3
AIP3-4
AlP3-4
AIP3-4
AlP3-4
A3PI-K
A3Pl-9

M

R

A1XA3 INTERCONNECTION LIST
PIN

Model16llA

I

I
I
I

I

l

SIGNAL

ORIGIN

CONNECTS TO

1
2
3
4
5

+5V
+5V
KSO
KSI
KS2

A2Pl
A2Pl
A4Wl-15
A4WI-2
A4Wl-14

A5Pl-l, A6Pl-l
A5Pl-2, A6Pl-2
A5Pl-3
A5Pl-4
A5Pl-5

6
7
8
9
10

KS3
KS4
KS7
KSGND
KSGND

A4Wl-3
A4Wl-13
A4Wl-4
A4Wl-l, 5, 12, 16
A4Wl-l, 5, 12, 16

A5Pl-6
A5Pl-7
A5Pl-8
A5Pl-9
A5Pl-10

11
12
13
14
15

GND on XA5, +5V on XA6
GND on XA5,+5V on XA6
SCAND
SCAN A
SCANB

A2Pl
A2Pl
A5Pl-13
A5Pl-14
A5Pl-15

A5Pl-ll, A6Pl-ll
A5Pl-12, A6Pl-12

16

SCANC

1M

.ll

SWO

18
19
20

SWI
SW2
SW3

A5Pl-16
All Wl-14
AllWl-l
AllWl-13
AllWI-2

A4Wl-9
A:iPl-17
A5Pl-l8
A5Pl-19
A5PI-20

21
22
23
24
25

SW4
SW5
SW6
SW7
NC

AllWl-12
AllWl-3
AllWl-ll
AllWl-4

A5Pl-21
A5Pl-22
A5Pl-23
A5Pl-24

26
27
28
29

NC
G ND on XA5, +5V on XA6
GND on XA5,+5V on XA6
GND
GND

A2Pl
A2Pl
A2P1
A2Pl

A5Pl-27, A6Pl-27
A5Pl-28, A6PI-28
A5Pl-29, A6Pl-29
A5Pl-30, A6Pl-30

30

A.4WIlO

A4Wl-7
A4Wl-8

Figure tJ.-I. Service Sheet 1, Main Board Assembly A 1. Interconnections (Sheet 1 of 4)

8-16

Model16llA

## Page 68

A1 INTERCONNECTION LIST (XA5, XAS) (CONT'D)

I
i

,

I

!

SIGNAL

A5Pl-3l, A6Pl-3l
A5Pl-32, A6Pl-32
A5Pl-33, A6Pl-33
A5Pl-34, A6Pl-34
A5Pl-35, A6Pl-35

76
77
78
79
80

A2Pl
A2Pl
A2Pl
A5Pl-39
A2Pl

A5Pl-36, A6Pl-36
A5Pl-37, A6Pl-37
A5Pl-38, A6Pl-38
A6Pl-39
A5Pl-40, A6Pl-40

A2Pl
A5Pl-42
A2Pl
A2Pl

A5Pl-4l, A6Pl-4l
A6Pl-42
A5Pl-43, A6Pl-43
A5Pl-44, A6Pl-44

A8Pl-46
A9Pl-47

A9Pl-46
AlOPl-47

A5Pl-50

A6Pl-50

SIGNAL

31
32
33
34
35

GND
GND
GND
GND
GND

A2Pl
A2Pl
A2Pl
A2Pl
A2Pl

36
37
38
39
40

GND
GND
GND
PRWCK
GND

41
42
43
44
45

GND

46
47
48
49
50

LDSTOR
PEXCK
NC
NC
LLSRE

51
52
53
54
55

NC
NC
NC
NC
NC

56
57
58

200 ns CK
NC
1 J.Ls CK

CONNECTS TO

ORIGIN

GND
GND
NC

A1 INTERCONNECTION LIST (XA5, XAS) (CONT'D)
PIN
NO.

PIN
NO.

HJ.LPCY

,
i
I

I

I

I

I

I

I

A5Pl-56

A6Pl-56
A 7Pl-58, A9Pl-58
A9Pl-59
A5Pl-60

!

ORIGIN

CONNECTSTO

PIN
NO.

LREAD
HWRT
AO
Al
A2

A5Pl-76
A5Pl-77
A5Pl-78
A5Pl-79
A5Pl-80

A 7Pl-76, A8Pl-76
A6Pl-77, A7Pl-77, A8Pl-77
A6Pl-78, A 7Pl-78, A8Pl-78, AlOPl-78
A6Pl-79, A7Pl-79, A8Pl-79, AlOPl-79
A6Pl-80, A7Pl-80, A8Pl-80, AlOPl-80

16
17
18
19
20

INP
INP
INP

81
82
83
84
85

A3
A4
A5
A6
A7

A5Pl-8l
A5Pl-82
A5Pl-83
A5Pl-84
A5Pl-85

A6Pl-83, A7Pl-83, AlOPl-83
A6Pl-84, A7Pl-84, AlOPl-84
A6Pl-85, AlOPl-85

21
22
23
24
25

FLA
FLA
INP
INP
INP

86
87
88
89
90

A8
A9
AlO
All
A12

A5Pl-86
A5Pl-87
A5Pl-88
A5Pl-89
A5Pl-90

A6Pl-86, AlOPl-86
A6Pl-87, A7Pl-87, A8Pl-87, AlOPl-87
A6Pl-88, A7Pl-88. A8Pl-88, AlOPl-88
A6Pl-89, A7Pl-89, A8Pl-89, AlOPl-89
A6Pl-90, A 7Pl-90, A8Pl-90, AlOPl-90

26
27
28
29
30

INP
INP
INP
INP
INP

91
92
93
94
95

A13
LDLYL
HDSBL
HTRG
HARM

A5Pl-9l
A7Pl-92
A7Pl-93
A7Pl-94
A7Pl-95

A6Pl-9l, A7Pl-9l, A8Pl-9l, AlOPl-9l
A8Pl-92, A9Pl-92
A8Pl-93
A8Pl-94
A8Pl-95

31
32
33
34
35

INP
INP
INP
INP
INP

96
97
98
99
100

LTPT
GND
GND
-12V
+12V

A8Pl-96
A2Pl
A2Pl
A2Pl
A2Pl

AlUl-5

36
37
38
39
40

INP
INP
INP
MSC
MSC

41
42
43

MSC
MSC
MSC

44

1\,H::"!.LU\'

45

HR~

46
47
48
49
50

LDS
PKX
PHI
NS'I
NCI

51
52
53
54
55

HEr

I

I
I
I A6Pl-8l, A7Pl-8l, A8P1-81, AlOPl-8l
I A6Pl-82, A7Pl-82, AlOPl-82

A1 INTERCONNECTION LIST (XA7, XA8, XA9P1, XA10P1)

60

MO

A5Pl-58
A Dl-59
.n.6.L
A6Pl, A8Pl, AlOPl-60

61
62

A6Pl, A8Pl, AlOPl-6l
A6Pl, A8Pl, AlOPl-62
ASPI, ASPl, AIOPl-63
A6Pl, A8Pl, AlOPl-64
A6Pl, A8Pl, AlOPl-65

A5Pl-6l
A5Pl-62
A5Pl-63
A5Pl-64
A5Pl-65

1

2
3
4
5

+5 V
+5 V
EXT 0
EXT 1
EXT 2

A2Pl
A2Pl

64
65

Ml
M2
M;)
M4
M5

AlOPl-4
AIOPl-5

A 7Pl-3, A8Pl-3
A 7Pl-4, A8Pl-4
A 7Pl-5, A8Pl-5

66
67
68
69
70

M6
M7
DO
Dl
D2

A6Pl, A8Pl, AlOPl-66
A6Pl, A8Pl, AlOPl-67
A5Pl-68
A5Pl-69
A5P1-70

A5Pl-66
A5Pl-67
A6Pl-68, A 7Pl-68, A8Pl-68
A6Pl-69, A7Pl-69, A8Pl-69
A6Pl-70, A7Pl-70, A8Pl-70

6
7
8
9
10

EXT 3
EXT 4
EXT 5
EXT 6
EXT 7

AlOPl-6
AlOPl-7
AlOPl-8
AlOPl-9
AlOPl-lO

A 7Pl-6, A8P1-6
A7P1-7, A8Pl-7
A 7Pl-8, A8Pl-8
A 7Pl-9, A8Pl-9
A 7Pl-lO, A8Pl-10

71
72
73
74
75

D3
D4
D5
D6
D7

A5Pl-71
A5Pl-72
A5Pl-73
A5Pl-74
A5Pl-75

A6Pl-72, A 7Pl-72, A8Pl-72
A6Pl-73, A7Pl-73, A8Pl-73
A6Pl-74, A7Pl-74, A8Pl-74
A6Pl-75, A7Pl-75, A8Pl-75

11
12
13
14
15

INP
INP
INP
INP
INP

A9Pl-ll
A9Pl-l2
A9Pl-13
A9Pl-14
A9P1-l5

A7Pl-ll, A8Pl-li
A7Pl-12, A8Pl-12
A7Pl-13, A8Pl-13
A 7Pl-l4, A8Pl-14
A 7Pl-15, A8Pl-15

:=;0

6;)

!

_

' ) TT.,.
n~

ru

'-'.L ....

!

!

A6P~71,A7Pl~1,A8P~71

PIN
NO.

SIGNAL

ORIGIN

A ~ ()n~ <)
.l"\..LV.L .1- .....

DO
Dl
D2
D3
D4

CONNECTS TO

56
57
58
59
60

SII

FLA
FLA

HD~

LRS
Ncr

HP(
HDI
1 J.LS
2 H2

MO

Service

## Page 69

A1 INTERCONNECTION LIST (XAS, XA6) (CONT'D)
'STO

A1 INTERCONNECTION LIST (XA7, XA8, XA9P1, XA10P1) (CONT'D)

PIN
NO.

SIGNAL

ORIGIN

CONNECTSTO

PIN
NO.

SIGNAL

76
77
78
79
80

LREAD
HWRT
AO
Al
A2

A5Pl-76
A5Pl-77
A5Pl-78
A5Pl-79
A5PI-80

A7Pl-76, A8Pl-76
A6Pl-77, A7Pl-77, A8Pl-77
A6Pl-78, A7Pl-78, A8Pl-78, AlOPl-78
A6PI-79, A7PI-79, A8Pl-79, AlOPl-79
A6Pl-80, A7Pl-80, A8PI-80, AlOPl-80

16
17
18
19
20

INP D5
INP D6
INP D7
FLAG 0
FLAG 1

A9Pl-16
A9Pl-l7
A9Pl-18
A9Pl-19
A9Pl-20

81
82
83
84
85

A3
A4
A5
A6
A7

A5Pl-81
A5Pl-82
A5Pl-83
A5Pl-84
A5Pl-85

A6Pl-81, A7PI-81, A8PI-81, AlOPI-8l
A6Pl-82, A7Pl-82, AlOPI-82
A6Pl-83, A7PI-83, AlOPl-83
A6Pl-84, A7Pl-84, AlOPl-84
A6Pl-85, AlOPl-85

21
22
23
24
25

FLAG 2
FLAG 3
INP AO
INP Al
INP A2

A9Pl-2l
A9Pl-22
A9PI-23
A9PI-24
A9Pl-25

A8
A9
AlO
All

A5Pl-86
A5Pl-87
A5Pl-88
A5PI-89

","

26
27
28
29

INP
INP
INP
INP

A3
A4
A5
A6

A9Pl-26
A9PI-27
A9Pl-28
A9Pl-29

.M.UJ.. 1. <lV

00

INP

A7

A~PI-00

91
92
93
94
95

A13
LDLYL
HDSBL
HTRG
HARM

A5Pl-9l
A7Pl-92
A7Pl-93
A7Pl-94
A7Pl-95

A6Pl-9l, A7Pl-9l, A8Pl-9l, AlOPl-9l
A8Pl-92, A9Pl-92
A8Pl-93
A8PI-94
A8Pl-95

31

INP
INP
INP
INP
INP

AS

.M.:1r .l-u.l

.M.lr .l-L).1, .M.or .l-u.l

32
33
34
35

A9
AlO
All
A12

A9Pl-32
A9PI-33
A9Pl-34
A9Pl-35

A 7Pl-32; A8Pl-32
A 7Pl-33, A8Pl-33
A 7Pl-34, A8Pl-34
A 7Pl-35, A8Pl-35

96
97
98
99
100

LTPT
GND

A8Pl-96
A2Pl
A2Pl
A2Pl
A2PI

AlUl-5

36
37
38
39
40

INP A13
INP A14
INP A15
MSCO
MSC 1

A9Pl-36
A9Pl-37
A9Pl-38
A8Pl-39 }
A8Pl-40

A 7Pl-36, A8Pl-36
A7Pl-37, A8Pl-37
A 7Pl-38, A8Pl-38

41
42
43
44
45

MSC2
MSC3
MSC4
MSC5
HRMC

A8Pl-41 }
A8Pl-42
A8Pl-43
A8Pl-44
A7Pl-45

NOT USED WITH ALL
1611A OPTIONS

46
47
48
49
50

LDSTOR
PEXCK
PHLTEN
NSTOR
NCP

A8Pl-46
A9Pl-47
A8Pl-48
A9Pl-49
A9Pl-50

A9Pl-46
AIOPl-47
A9Pl-48
A8Pl-49
A7Pl-50

51
52
53
54
55

HENB
HDSB
LRST
NCNT

A7Pl-51 }
A7Pl-52
A7Pl-53
A7Pl-54
A7Pl-55

NOT USED WITH ALL
1611A OPTIONS
A8Pl-54
A8Pl-55

56
57
58
59
60

HPCTC
HDLEN
ll-LS CK
2Hz CK
MO

A8Pl-56
A7Pl-57
A5Pl-58
A6Pl-59
A6P1, A8P1, AlOPl-60

A7Pl-56
A8Pl-57
A7Pl-58, A9Pl-58
A9Pl-59
A5Pl-60

I

86
87
88
89
",...

I

A 1'::1)1 _on

GND
-12V
+12V

I

A6Pl-86, AlOPl-86
A6PI-87, A7PI-87, A8PI-87, AlOPl-87
I A6Pl-88, A7Pl-88. A8Pl-88, AlOPl-88
A7Pl-89, A8Pl-89, AlOPI-89
I A6Pl-89,
A Cn1_nn
01)1_0n A 1 nD1_0n
.M.U.L J. <IV, A7Pl -90, AuJ.. J. <lV,
oJV

I

.n..LV.L .L

I
I

I

I

I

A1 INTERCONNECTION LIST (XA7, XA8, XA9P1, XA10P1)

,Pl-68
,Pl-69
3Pl-70
3PI-71
3Pl-72
,Pl-73
,Pl-74
,Pl-75

PIN
NO.

SIGNAL

1
2
3
4
5

+5 V
+5 V
EXT 0
EXT 1
EXT 2

A2Pl
A2Pl
AlOPl-3
AlOPI-4
AlOPI-5

A 7PI-3, A8Pl-3
A 7Pl-4, A8Pl-4
A 7Pl-5, A8Pl-5

6
7
8
9

EXT 3
EXT 4
EXT 5
EXT 6
EXT 7

AlOPI-6
AlOPl-7
AlOPl-8
AIOPI-9
AlOPl-10

A7Pl-6, A8Pl-6
A7Pl-7, A8Pl-7
A 7Pl-8, A8PI-8
A 7Pl-9, A8Pl-9
A7PI-lO, A8Pl-10

10
I

11

I

12
13
14
15

I

I
I

I

INP
INP
INP
INP
INP

DO
Dl
D2
D3
D4

CONNECTS TO

ORIGIN

A9Pl-ll
A9Pl-12
A9PI-13
A9Pl-14
A9Pl-15

i

! A7Pl-lI, A8Pl-11

I

I
I

A 7Pl-12, A8Pl-12
A7Pl-13, A8Pl-13
A7Pl-14, A8Pl-14
A7Pl-15, A8Pl-15

i

--

-- --

. -

ORIGIN

CONNECTS TO

I
I
I

I

I
I

I

. -- . ..--

A7Pl-16, A8Pl-16
A 7Pl-17, A8Pl-17
A 7Pl-18, A8Pl-18
A8Pl-19
A8Pl-20
A8Pl-2l
A8Pl-22
A 7Pl-23, A8Pl-23
A7PI-24, A8Pl-24
A 7Pl-25, A8Pl-25
A 7Pl-26, A8Pl-26
A 7Pl-27, A8Pl-27
A7Pl-28, A8PI-28
A7Pl-29, A8Pl-29
..

~--.

r-

",..,T'\1 n1

.l. nTli ...........

..

--- .- -

A/PI-oU, A~PI-0U
"OT"\'1

n ...

NOT USED WITH ALL OPTIONS

A8Pl-45, A9Pl-45

I
Figure 8-7. Service Sheet 1,
Main Board Assembly Al Interconnections (Sheet 2 of 4)
8-17

Service

## Page 70

A1P1 INTERCONNECTION LIST

A1 INTERCONNECTION LIST (XA7, XA8, XA9P1, XA10P1) (CONT'D)
PIN
NO.

SIGNAL

ORIGIN

61
62
63
64
65

M1
M2
M3
M4
M5

A6P1, ASP1, A10Pl-61
A6P1, ASPl, AlOPl-62
A6P1, ASP1, A10Pl-63
A6P1, ASP1, AlOPl-64
A6P1, ASPl, AlOPl-65

A5Pl-61
A5Pl-62
A5Pl-63
A5Pl-64
A5Pl-65

66
67
6S
69
70

M6
M7
DO
D1
D2

A6Pl, ASP1, AlOPl-66
A6P1, ASP1, AlOPl-67
A5Pl-6S
A5Pl-69
A5Pl-70

A5Pl-66
A5Pl-67
A6Pl-6S, A 7Pl-6S, ASPl-6S
A6Pl-69, A7Pl-69, ASPl-69
A6Pl-70, A7Pl-70, ASPl-70

71
72
73
74
75

D3
D4
D5
D6
D7

A5Pl-71
A5Pl-72
A5Pl-73
A5Pl-74
A5Pl-75

A6Pl-71, A7Pl·7l, A8Pl-71
A6Pl-72, A7Pl-72, ASPl·72
A6Pl-73, A 7Pl·73, ASPl-73
A6Pl·74, A7Pl·74, ASPl-74
A6Pl-75, A7Pl·75, ASPl-75

76
77
78
79
80

LREAD
HWRT
AO
Al
A2

A5Pl-76
A5Pl-77
A5Pl-7S
A5PI-79
A5Pl-SO

A 7Pl-76, A8Pl-76
A6Pl-77, A7Pl-77, ASPl-77
A6Pl-7S, A7PI-78, ASPl-7S, AIOPl-7S
A6Pl-79, A7PI-79, ASPl-79, AIOP1·79
A6PI-SO, A7Pl-80, ASP1-S0, AlOPl-SO

Sl
82
S3
84
85

A3
A4
A5
A6
A7

A5Pl-SI
A5PI-82
A5P1-S3
A5Pl-84
A5Pl-85

A6Pl-Sl, A7Pl-Sl, ASPl-8l, AIOPI-SI
A6PI-S3, A7Pl-S3, AlOPl-S3
A6Pl·84, A 7PI·84, AlOPl-84
A6Pl-S5, AlOPl-S5

86
87
88
89
90

A8
A9
AIO
A'"'.L,
A12

A5Pl·86
A5Pl-S7
A5Pl-S8
A5Pl-S9
A5Pl·90

A6Pl-S6, A10Pl-S6
A6Pl-87, A7Pl-S7, ASPl-S7, AlOPl-S7
A6Pl-8S. A7Pl-88. A8PI-8S, AIOPl-88
A6Pl-S9, A7Pl-89, ASPl-S9, AlOPl-S9
A6Pl-90, A7Pl-90, ASP1·90, AIOPl·90

91
92
93
94
95

A13
+5 V
+5 V
HVSY
HHSY

A5Pl-91
A2Pl
A2Pl
A6Pl-94
A6Pl-95

A6Pl-9l, A7Pl-9l, ASPl-91, AlOPl-91

96
97
98
99
100

VIDEO
GND
GND
-12 V
+12 V

A6Pl·96
A2Pl
A2PI
A2Pl
A2Pl

A3Pl-S

CONNECTS TO

A6Pl~2,A7PI~~AlOPl~2

PIN NO.

ORIGIN

SIGNAL

CONNECTS TO
t

1
2
3

.

't

5
6
7
S
9
10
11
12
13
14
15
16

A4W1-1
A4Wl-2
A4Wl-3
A4Wl-4
A4Wl-5
A2Pl
A5Pl-14
A5Pl-15
A5Pl-16
A5Pl-13
A2Pl
A4W1-l2
A4Wl-13
A4Wl-14
A4Wl-15
A4Wl-16

KSGND
KSI
KS3
KS7
KSGND
+5 V
SCAN A
SCANB
SCANC
SCAND
GND
KSGND
KS4
KS2
KSO
KSGND

A5Pl-9,10
A5Pl-4
A5Pl-6
A5Pl-S
A5Pl-9,10
A4Wl-6
A4Wl-7
A4Wl-S
A4Wl-9
A4Wl-lO
A4Wl·ll
A5Pl-9,10
A5Pl-7
A5Pl-5
A5Pl-3
A5Pl-9,10

A1P2 INTERCONNECTION LIST
PIN NO.

SIGNAL

I
ORIGIN

i

II
I
I
I

I Sn'5
I I, G
i

I

i

I I
I

I

G

A1
CONNECTS TO

G
1
2
3
4

5
6
7
S
9
10
11
12
13
14

SW1
SW3
SW5
SW7
+5 V
+5 V
+5 V
GND
GND
GND
SW6
SW4
SW2

SWO

A11Wl·l
AllWl-2
AllWl-3
All Wl-4
A2PI
A2Pl
A2Pl
A2Pl
A2Pl
A2PI
A11Wl-11
A11WI-12
A11W1·13
.'\11Wl14

A5Pl-1S
A5Pl-20
A5Pl-22
A5Pl-24
AllWl-5
AllWl-6
AllWl-7
AllWl-S
AllWl-9
AllWI-lO
A5Pl-23
A5Pl-2l
A5Pl-19
1\.1;'01
_17
tJ..&.. .J..
.J...

A.

A3PI-A
A3PI-L

Figu
R-18

Service

## Page 71


Model1611A

A1P1 INTERCONNECTION LIST
PIN NO.

iTO

ORIGIN

SIGNAL

CONNECTS TO
S

I
I

Pl-68
PI-69
Pl-70

I
2
3
4
5
6
7
8
9

I

I
I

10

11
12
13
14
15
16

Pl-71
Pl-72
Pl-73
Pl-74
Pl-75

A4Wl-l
A4Wl-2
A4WI-3
A4WI-4
A4WI-5
A2Pl
A5Pl-l4
A5Pl-15
A5Pl-16
A5Pl-13
A2Pl
A4Wl-12
A4Wl-13
A4Wl-14
A4Wl-15
A4Wl-16

KSGND
KSI
KS3
KS7
KSGND
+5 V
SCAN A
SCANB
SCANC
SCAND
GND
KSGND
KS4
KS2
KSO
KSGND

I

A5Pl-9,1O
A5PI-4
A5PI-6
A5Pl-8
A5PI-9,1O
A4Wl-6
A4WI-7
A4Wl-8
A4Wl-9
A4WI-1O
A4Wl-ll
A5Pl-9,10
A5Pl-7
A5Pl-5
A5PI-3
A5Pl-9; 10

4

15

~

88

I

I

I

00 .U

I

~

.J.. - , ,

Pl-8l, A10Pl-8I
OPl-82
OPJ-83
OPl-84

Pl-87, A1OPI-87
Pl-88, AlOPl-88
Pl-89, A1OPI-89
PI-90, A1OPl-90

Pl-91, A1OPl-91

SIGNAL

PIN NO.
~

i

CONNECTS TO

A11W1-1
AllWl-2
AllWl-3
AllWl-4
A2P1
A2P1
A2Pl
A2P1
A2P1
A2P1
A11W1-11
AllW1-l2
A11Wl-13
AllWl-14

A5PI-18
A5PI-20
A5Pl-22
A5Pl-24
AllWl-5
A11Wl-6
AllWI-7
AllWl-8
AllWl-9
AllWl-lO
A5Pl-23
A5Pl-2l
A5Pl-19
A5Pl-17

G

i
1
2

3
4
5
6
7
8
9
10
11
12
13
14

I

SWI
SW3
SW5
SW7
+5 V
+5 V
+5 V
GND
GND
GND
SW6
SW4
SW2
SWO

!

I

'I

II

I I

I

ILJI

c

o

E

i

ILJI

2L..Jl

F

I
I I

I

~I

~I
2

I

I

II

A1

ORIGIN

11

I

a:

Aip2 INTERCONNECTION LIST

Pl-78, A1OPl-78
Pl-79, A1OPl-79
Pl-80, A1OPl-80

I

I
I

"01 ,.,,.,

I

II
II

IL.JI
B

A
1611A-001-01-01-77

I

REF
DESIG

C1
C2
C3
C4
P1
P2
P3
P4
P5
R1

I GRID
LOC

REF
DESIG

I E-3 ! U1

F-31 XA2
XA3

E-3
A-3
A-'
A-2
F-2
F-3
F-3
0-'

XA5
XA6
XA7
XA8
XA9P1
XA 10P1

I

GRID
LOC

I 0-3
B~

I

G-2
A-2
8-2
8-2
C-2
C-2
0-2

Main Board Al Component Locator
(01611-66501)

Figure 8-7. Service Sheet 1, Main Board Assembly Al Interconnections (Sheet 3 of 4)
8-18

Model 1611A

## Page 72


F;;

Service

II~I________________________________~======~I.,+-------~~
~F-~'- - + - - - - - - . 1I

';;;ARD (01611-66501) -

: II
1

I

1

I

i
_-------'-----+- _ _ _ _+---Xi>./

'

r---

~ 15

cnv

III
I

0 - - - f--J

COM <;>
12V
';2V

~~~!o~~

;:~~~~~WYBD

~;~ A STORE A~n

2;~'?i>.RATOR BJ

I. Ii

~;~~RQPRGCESSGR

!
:AAJ A'iD DSPL Be II!

il
i
_--<~_8:>-O==;;===t======_t==~~~=~;===4======:::!t::=cO=~~
'
"
'
~
_
.
E
=
R
S
0
3
=
J
==t======-t==~~=~~==~=.::;!=t
:::::!;==t==_I-000==.o===-t=:'=t===~=3=D~-,0-0° 99
I r-+~f----C'----,,-----4
-I--O.u.........--.--_+---_--r_--O.-"""'-· "'-_+---.---0.-""'~ ,r,._-+-----r-----r--j'---,-<l..J.-.
r-f-,-

!

L~ II

i

__

_<r---'-"'--+_--__+---<:>--:--f-----t---~.u----v--t-----+---<-f\.)---:---------lr---' I I

1

.......

i

:

--..

-T

"-

-)

--0..

!

~

: :
I

I'

i~~~[~ I
1

1

1,_50_0 m_A...J1

'O,_--i1f---,.-F2

ii

:

!'

~:u-----t-----l-+---:~:===~~~~j-t-+ii-t-_ _ _ _ _ _ _ _ _ _ _

J~;~2V~~~~~ 90~-~==t===t=~~~=t===t=~=~=t====t=~==~~~3!=~=~~==i===$=-v~"0~091
~
~
co""'

~

!

1

. JV

i
I

!

I

,

4

I

,\Ii
Ul"J

j

<r---+---_+----<>--__I---_+_---o-_+---_t_--~-+_---t__--<>--_t_--__I-----o 8;

r--W-J 1CO\~

:l C2

I
I

4500U'

I'
I

I I

!

I
I

·5V

i
I

~1
:

I

80~0---~-+----+---<:>-----I----+--<>-~---+----t-~)----+--~-+--<~---t-----Ir--o~

I

1

~L I y ~,

4500UC :
C3

!

1..._ _
~ _ _...I

l :JL1"
'--~ 3

E2

---./

7__~
_______-__
5,V~

' - - !_ _

I

LO',\'JOLTAGEPS

I

I I

1

II

0--+---__I--~)--__Ir_--_+-~-O--+---+-----<:>--_r---+_--~-_t_--__Ir_---o61
60

60o----+---~--<r----~-----+_~~--

o

II

!

1v'lEO X,A3

:!

I

i

I

DISPLAY DRIVER

11\

1

'11V

v'I~';n

. I
! I

vcd

~ ,~~IH

I

I

;

~

:

1'1

ee\'

I,: J

CLT

I

r:-ll

I G2

o-W

Gl
Foe us

i

O_---if-+

II

""

HT R

c:v

~

i

~

1

!

I
I

I
I 50:

I

RI
68

051 I

0 i

0

,'-f

1\;

o

051

E1- 5

a

~

1-11 - tJ

1

R1

1

o

• I
I

I I

10

i

XA10Pl

I
I

I

~ -o---t---+-~___+_--+-------O--_+___-+___I

'0

-=-:=:a

-Ie--

:)---------:0-----+--

i

I:

------'

Ii>

1

o

o

I ~O-----___t__--~-"'--_----r----t----<:>-------,I--r-----o
2

":

:

-----+-----01' r

31

~O

--+-!

-:

200-~0===t======t=21U~'~~21==~==================t=~~~
_1

_

'I

T

I

I

L------------------------------~:~-~I·~~~~~----_r_:~~ ~__--_T~~~~~~i~--_j~--~~
1
I
~ I
I
2~
I
2"-~1I
I
I
l
I
I
I.
2

P2

3J~

6

---------+-------~" I

0)------,-,----T---o----r--'--+I--CO>-----TI-----r----o

CON\JECTS TO
P,_RSO~AII T Y

PMEi_

-<>---w------+---

------1-----+--

1

I

----Or. 2'

1

!

, I

lUI
I XA2··XA7. XA9Pl,

>

~31

30(

i
i

!I

I~

o

40 0_---+----+----0 40

40o-----_r------1-~:>------~------r_--o-~----_r------+_--O

30o------+------1-~:>__------i-------+_-O----~--+-------+---o

'----------------------'

,1

t-~r

:

I

'\

~~

11

U 10 p----_o_---Jt------t"-t---<:: J3

n

"

I

I

,3

<>------o==t====~41

O---+-----~------<)___4------~-----o--_r------T_-----o41

0---+_-----1------<)---1-------+-----o--_r------+------o31

I

.5V~---....-_

----~~----4---~---__4------~~------+----~---~---__+---~r-~------+__---~n

I

i

·121

(Jr-----fl----I!----OO--+I---+I---<O~--tl----jlr-----o-----<.Jo,'

I 50 :__or-_-_--++-i~~~~~JiC~-z:)_--~O)-~~J-i~~~~~~f--i-_--<-:)_-=-~O)-----~i-i~~~~~..=t"f--i-_--o~O

i

!

-+-_-,1
~W
'---+---o.:-+_"_T_R_ _~J
l

I

i
!

I

o

o

I

',2

~

!

L1r----ob I i CA1~\C~t

i I
J

~o--O~~f-----~~+---o

~--~---~-o-------t-----+--<r---;-----------lr--o~

I

I
I

O-----t------~ ---<:>__--~---

__+_--o

15

-n.

17

1

l

"I

_ _ _16'1A·OO'·O:l-0378
_ _ _ ......J

1

Figure 8-7, Service Sheet 1,
Main Board Assembly Al Interconnections (Sheet 4 of 4)
8-19

Model 1611A

## Page 73


SERVICE SHEET 2
PRINCIPLES OF OPERATION

+5V POWER SUPPLY. The +5V supply is a switching
regulator with current limiting and over-voltage protection. The series element Q1 in the switching regulator is either saturated or in the cut-off condition.
Therefore, very little power is dissipated in Ql. This
keeps power supply efficiency high.
The regulator operates as follows: A2Ul compares
output voltage of the power supply and a reference
voltage estahlished by the VREF output of A2U1 and
divide network R4 through H8. When the output voltage drops below the reference voltage, A2Ul turns Ql
on through A2Ql. When Ql is turned on, its emitter
voltage is very close to the unregulated DC at the input. R4 then increases the voltage reference that is
compared to the output voltage. As a result, the reference voltage is higher when Ql is on than when it is
off. This dual threshold determines peak-to-peak
ripple of the supply. When Ql is on, current is supplied
to the load through Ll. When the upper threshold is

met, A2Ul turns Ql off and the emitter voltage of Ql
goes to -0.6 volts. When Ql is off, the energy stored in
1,1 supplies current to the load_ This current flows
through CRll. When the output voltage of the regulator
drops below the lower voltage reference threshold, QI
again turns on and the cycle repeats.
The +5 volt regulator is protected against short circuits and overloads. When Q1 is on and the peak current through Ll reaches 5 amperes, the voltage
between current limit and current sense of A2U1 is
sufficient to cause A2UI to turn Ql off. After Ql is
turned off the current through LI must fall below
:3.75 amperes and output of the supply must fall below
the lower voltage reference before Ql is turned on
again_ As the load increases, the on time of Ql decreases. If there is a malfunction in the regulator and
the output of the +5 volt supply goes above 5_6 volts,
the voltage developed across RI8 will turn on SCR Q2
and blow fuse 17'3.

TP'

!P2

TPi

TP11

TP1G

TP8

~

[J

4
I

W1

\_1' ,:,:

1---_ _ _

I

:3 ~811

3
i

~

I
+

I0

2

I

...

t12 V POWER SUPPLIES. The ±12 volt supplies are
three-terminal voltage regulators. They are internally
protected against thermal and current overloads.

TP14

! I
I 1'
0

1

A2

.......----.,5

A

B

LETTERED PINS LOCATED ON

c

CONNECTS TO A1XA2

o

E
1611A-002-01-03· 78

REF
DESIG

Cl
C2
C3
C4
C5
C6
C7
C8

1

REF
DESIG

GRID
LOC

I

RE F
DESIG

GRID
LOC

T B-1 I CR2 I C2
8-2l
6-i
B-2 :
B-4 i
0- 3 1
0-3
C- 4 1

i

C9

I=-?

Cl0
Cll
C12
C13
CRI

E-2 I
C-l I
0-1
0-3
C-2

- -

!

CR3
CR4
CR5
CR6
CR7
CR8
CR9
CR10
CRll
CR12
Fl
F2
F3

C-2 i
C-2

i

:;
C-2 I
C-2
0-2 I
n_?

I

~-31

8-4
0-4
E-4
0-4

L1
L2

iviP2
01
02
Rl
R2
R3
R4
R5
R6
R7
R8
R9

I

REF
DESIG

GRID
LOC

I c-31 Rl0
02 ! Rl1
8-3 i R12
8-4 I
C-4
C-l !
C-l
0-1 i

I

I

<=_'>

I

-~I

E-3 I
E-3
E-3
0-3
8-4

1

REF
DESIG

GRID
LOC

T 8-4

R13
R14
R15
R16
R17
R18
R19
TPl
TP2
TP3
TP4

I

GRID
LOC

I C-4

i

TP5
TP6

0.31

TPI

0-4i

0-3 1

TP8
TP9
TP10
TPll
TP12
TP13

4
00-3 1
0-4
0- 3 1
E- 4 1

E- 2 1 TP14
8- 4 1 Ul
B-4
VRl
8-4
Wl
C-4
W2
W3

E-2 I
0-3
0-3
A-4
A-2
A-l

8-4

E- 3 1
0- 2 1
0-2
C-41

"")1'I
~

~

C-4 i

0:::- .,

.... " I

Power Supply A2 Component Locator
(01611-66502)

Fi~ure 8-8. S('n~lce Sheet 2, LOlL'

VoltaRe Power Supply A2 rSheet 1 of 2)

Model 161lA

## Page 74


II

PIO A1

I
I

I
i...!;\ E
SELECT

9

,51
I P 8 P5
.......---<: 2 (

32A

I

OGO
1981

CIA
2800

1981

9

S1

I
I
I
I
I
I

1

R~

IH~

I
I

~---< 3 (

CII

111::1

II

[81

"

<14 ~.L...-_+-+-----!---..J

T

i

I

CI

4500U F

:

RI

I

C1
lUF

2000

I
I L~P~A:.._j
__ =:J

1
T

I I

+

,

I

I I

I4500UF,

I

C2

R2

i--,L

G2
I UF

2000

~!~~~

F2
3A

--l

(0)

GND

(907)

'lUT

IN

~800

.
TP12
-18VTYP
1.2 VP P RIPPLE

~ TPI3

=

I

4

161

CR5

i

I
I

I

I a----'-<II ?-i------J
I

..........--< 5 f-(I----'--....

iI 1 ",!I
110

i

[51 161
I ,
........- - - ( 4 t-(----"-.....- - ' - < ; 11
I
PiO XA2

I

0

I

CR6

I
I
TP3

= -12V

,12

I

L__ J

I

1

~
~------~~~--~-----....--~~4~AT~--~~----------2-.5-V-P-P~RI~Pp~L~E--_____~"_---~~-------~)~

f"\ TPS
~15V TVP

13

I

(97)

C4
lUF

__ J

U2

101.

•

T1UF

1

L-

Ilplo A1IF ~!;~ I

I

I

'n",

..L G3

1t - - - - - 1

pro PI

I

~:'" i~_______~--(o5_)_j
L

1

J!!

G;:OI

y

~ ~i~v

I
I

PiO PI

19181~lB
I

ir-1·' -~o;=jl
+

(92:

,JUT t-----<.~(:__"-....;----__- -...- - -

I

p·o PI

I I
I

U1

I

1

I
I

I

0.2 VPP RIPPLE

$ ~~~e T V P ; ;
r'" TPII
:---_,p-_____. .l"_~---<o>--""'
.
. . o>---.........- - - --i7~}_-(9-2o-I---t I,~

I

15441

--I

1.2 vp·p RIPPLE

)

l s~'"'1

II

()oo----~

I

~

I Ii

:
ng

o

I
I p 0 PI

I (:5 ~(-;-I- - - - - - - - - - - - ,

I

,:I

!

120V
240V

I
I

--~

I

100V~
220V

A2LOW VOLTAGE POWER SUPPLY (01611-66502)

G12

.0lUF

F3

=TP9

L__
~i------------------------------~~!----C7==~-~~
;:I~;

..... ~~''"

~._____

OJ

01UF

t--H---1
[

R4
PARTS ON THIS SCHEMATIC
Al
CHASSIS
CI·3
F1
A2
PI
CI 13
CR 112
F13
L 1.2
PI

01.2
R1 19

TPI14

909K

RS
1620

I

[ +7.1V

VOUT

R6
1000

INV IN
R7

1000

II

## Page 75


PIO A1

I
Tl

I PCP5

(5)

A2 LOW VOLTAGE POWER SUPPLY (01611-66502)

rI!
I

I

I

I pOPI

rl

2f--l--.--------,i
I

o

~

__-

\51

...... 3

<? S28

II

i
i

I

I

4500UF

I

:

~: 11 j + 1 2 V
6

I

j 1T

-------t---

I

Cl

I
ILLHP~~-j
- __ ==.J

I

lbJ

=0

____
~~~,-____~____~________________________________________________________________~~P!~OP~I~
(92)

~

PIO

•

II

: I
C3

i

II

!

II:

,'I I
III I II

:I I

III
III
I

I

i 4161

i

',
11

. r-------< 5 (

~~~ I
I

I

R2

I I

I

I

2000

T

4500UF

~

4

,,,,,

C4

~~F T

T(o-) -

~'-'18VTYP

~I~I.J

~

1

I(

eD''' I

:

II~
~.!....I_+--_ _+-__

I I 'I I

L__ J

CR9

--J

~

~~"2V

-----

PiO PI

~ AT

P/O A1'

XA2

II

I

I

~\O

I

I

'CRI2

;1

!!

'" \:UF

I

::,'

I~~UF
I I
I

FI-3
L I ,2
PI

': I cw '>" ':~~

FI
Pi

I
(

! .)

I

~ 1000,

I

TP7

:

.5 I

v!J

1
I'

~Ir-~·_+-1~_~~_~

01.2

RI-19
TPII a

I

65m:flj

IL~H

018
R16

fr-

}!:Jv

::), d

~y:2

"C",'

~

'I

~

i

v'

I

~7
C9

1
+

330UF~r-

i

C'6'

:

lUF

1

> ~~IO

R7
1000

w'

C13
100

V",

COMP,

e __ : V

...----

1\

R13
5620

~~.I ~y. . . :.:CvU~oRu_T- +.:. : l0
I

CIO

_II

Iv

R5

CHASSIS

7

V-

I~

> 909K

I

v..

U1

CI 3

01
S', .2
Tl
U1,2

~,'~

T

,

R4

CR 112

"'"

5

R3
2000

PARTS or-; THIS SCf-'E\1ATIC

Cl13

15)

A

R15

~ TP5

I

A2

A

> 332
~l
~

I\

- ... C3
4500U F

-1

(£j
II

AI

<f TP4 VP~~r-1L

i l l/

2.5 VP-P RIPPLE

TO'"

16

-

..J., _ _ _ _

I

~ IP~

F3

+15V TYP

r'1--- 'V

-=-

_ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _- - -

n') \/1) n

CRS

)N>-i

IUF

I ( 12 ~(----:--_----_

~ -~1

COM

CR6

__

1.2 VP-P RIPPLE

>>--"1--·

I

:I I

E.

M

I

1 r----1 -l 1T

1

(6)

I

I

ILfO~
I
I
I
I
~---------~~~~=-'l~·-;-~-P-I--l··-T-pl_?~--_oE~~ ~1_1~._ -_.-_-~~. ~ ~I ~ ~ ~_~l_~_.___~O=l=V~~P~R~'P~P~LE~

t
(5)

P

GNO

,~ TP8

I

'----,..--4

iUF

TPI

1I I(P/0"+1 C2
+

,

(051

rrJL Mi'

I I
I

I I
I I
I

I

OUT~

I

----,

I

-1

-12V

U1

p·O PI

I

~I

TP2

:

PO PI

I

I

I

~~

~\~F T

I.
'
14 +--'-----+--~--+--------'

~

L!:\ to

SE LECr

0.2 VP-P RIPPLE

:--:, TP11

FI

R

I

--I

r-____~------~-~--~~3~A~-~~~~~~19~2~5)~IN

(i 1< S~ I
I I
II ±tJ11
I
I t
<
I
I)
I
!
I ~H
I
+-(-----«
!

1.2 VP-P RIPPLE

Service

-+1.:........_ _ _ _

I
I

i

--+_+-__----.J

_____

LI\1

I 1 I I !' r'-----=-CU~R~S-=-EN-=-S_=____E

R12
10

1 I,
1
I

,"OUFl1!:SjCOM

C8
IUF

RIB.
56.2

I

L...-----..

I

R14

~~_+-JV\.I'v--------.JI

I

56.2

__3-rN_!I_[N_________ ~________IN_V_IN__~2____________+-______________~I

1.

~1198 >

I

,'I

+
I,

II I

~

')

I)

I I

i

1

I

i

I

TP6

)4r--t
[

I

1 ~~o I
1611A·002·02·03·78

I

2

Figure 8-8. Service Sheet 2,
Low Voltage Power Supply A2 (Sheet 2 of 2)
8-21

Service

## Page 76


SERVICE SHEET 3
PRINCIPLES OF OPERATION

Display Driver A3 generates signals to drive the display. The display is a magnetically-deflected, rasterscanned CRT. Display format is 24 lines of 32
characters each; each line consists of 10 horizontal
scans of the CRT. Three signals from the A6 assembly,
HVSY, HHSY, and VIDEO control the horizontal deflection, vertical deflection, and video amplifier circuits.
HORIZONTAL SYNC. HHSY (horizontal sync)
controls the horizontal deflection circuit and the highvoltage supply. The HBSY signal is applied to U5
where, under normal operation, it is inverted, and
used to drive U6. If the HHSY signal has an incorrect
repetition rate or pulse width, U5 prevents the outputs of U6 from being on continuously, which would
result in damage to V6. D6 provides a current pulse
to the primary of T1. The secondary of TI drives the
horizontal deflection and high voltage circuits.
HIGH-VOLTAGE SUPPLY. The BV supply provides
de voltages for thE:' CRT, bias voltage for the horizontal
deflection circuit, and +:35 volts for the video amplifier.

When Q9 is on, the current through L3 and the
primary of T2 increases. When Q9 is turned off, energy
stored in La and the primary of 1'2 rapidly charges
C27. The result of the rapid charging is a large positive
voltage across L3. This voltage is rectified by CR5 to
provide the CRT accelerator grid bias. The positive
voltage is also coupled to the secondaries of T2 where
it is rectified.
The secondary of 1'1 also controls the horizontal deflection circuit.
Just before Ql is turned off, current is flowing in the
deflection coil and the beam is at the right side of the
CRT. When Qi is turned off, the ueDectiun coil current changes direction as C7 charges rapidly. After all
the energy is transferred to C7, it then discharges
through the coil, causing another change in direction
of coil current. The rapid charge and discharge of C7
causes a rapid retrace of the beam. At the end of retrace, the voltage across the coil attempts to go negative and charge C7 again. When voltage across the coil
reaches a few volts positive, CHI turns on and becomes the current path for the coil. This voltage clamping by CRI causes a constant rate of change in coil
current. This accounts for the first half of horizontal
scan. CRI is turned on at a po~itive voltage, rather
than zero, to compensate for resistive elements in the
coil current path. This keeps the rate of current change
from being greater at the beginning of the sweep than
at the ct'nter or right sidt' of the sweep.
HORIZONTAL DEFLECTION CIRCUIT.

When the beam reaches center screen, the deflection
coil current is zero. At this time, QI is turned on and
the current flow changes direction. This deflects the
CRT beam toward the right side of the screen until Ql
turns off. When Ql turns off. retrace begins.
Compensation for the deflection rate at the sides of
the CRT is accomplished using CB. During the first
half of the sweep the charge on CB increases slightly.
At center screen, when Q1 is turned on, C8 is slowly
discharged, until the beam reaches the end of the
sweep. This reduces voltage across the deflection coil
at the beginning and end of the sweep. reducing the
rate of current change in the coil.
Size of the horizontal scan is controlled by R6. R6 controls the voltage available to the deflection circuit by
decreasing the coil current rate of change. Since the
period of the sync signal does not vary, the scan will
be shorter if the deflection rate is decreased.
Horizontal position is accomplished by injecting a
constant current into the deflection coil. RI4 determines the current. U 1 compares voltage drops across
C12 and R4, and drives Q2 and Q3 until the voltage
drops are equal. This establishes a constant current
through Ret.
VERTICAL DEFLECTION CIRCUIT. This circuit generates the vertical sweep and controls height, linearity,
and position of the sweep. One vertical sweep of the
CRT occurs every 13.7 msec. Vertical sync (BVSY)
from A6 controls a ramp generator, which in turn controls current through the deflection coil. When HVSY
goes high, Q4 is turned on; this discharges C14 and
C15 through H20. BVSY remains high for 0.5 milliseconds (until capacitor charge returns to a few millivolts). When HVSY goes low, Q4 is turned off and C14
and Cl;:; charge at a rate determined by R1B and RI9.
R 18 controls amplitude of the vertical sweep. Since the
period of HVSY is constant (1:L7 milliseconds), RIB
can be used to control the distance the beam is deflectcd woithin that period.

responds with the beam being at the top of the display.
As the Q6 current increases, more current from the +5
volt supply flows through Q6 and less through the deflection coil. Coil current decreases and Q6 current
increases until the beam reaches center screen. At that
time, coil current has reached zero and begins to flow
in the opposite direction as Q6 current starts to draw
current from the coil and the +5 volts supply. When
the beam reaches the hottom of the screen, coil current is about the same as it was at the top of the screen
but is flowing in the opposite direction.

TROUBLESHOOTING

Before attempting to repair the A3 assembly, verify
that horizontal sync, vertical sync and video signals
from A6 are present (see waveforms). If these signals
are incorrect, see service sheet 6.

-OD- +

The presence of deflection currents can be checked
at A6TPB and TP9. Isolation of detlection circuits and
positioning circuits can be accomplished by removing
A6R4 or A6R3:3; this will cause only a slight shift in
position of the display. The horizontal deflection circuit and the video amplifier require voltages from the
high voltage supply. Always check the BV supply before troubleshooting deflection or video problems.

At the end of the sweep, Q6 is turned off abruptly,
and the current through R32 is reduced to zero. This
sudden change in coil current results in a positive
voltage pulse at the collector of Q6. This charges CI9,
using energy stored in the deflection coil. This causes
the beam to return to center screen as CI9 reaches its
peak voltage. C19 then discharges through R62 and the
deflection coil. Discharge current and the current
through L2 change the coil current direction and return
the beam to the top of the CRT. At this time, Q6 starts
conducting again and the sweep starts over.

-R.l6-

I

-I

I

t35Vn

nil'
~v

+10V

.' -.:.,"

REF
DESIG

.,. , n

BLANK

T~

UNBLANK

C7

C8
C9
Cl0
Cll
C12

BLANK
LUNBLANK

C13

6jJs

-10V

~
I

1 3.7

-RS2-

Lg)

-R49-

C14
C15
C16
C17
C18
C19

I

-~53-

-C"".lt1-

-R5C>- ~

C6

/lA'OV
f

T~"

-R59-

-P;I>-

~

1i!

1-13 7 ql~1000 1

-l5-:=]r>'J
-C35-

Cl
C2
C3
C4
C5

~ 50ps

uv

-R57-

G

T = 0.4 RC
Where
R=kQ
C=pF
T=ns

TT~

150V

-RSfl-

-R5S-®"---

START

t

-C30-

MO:\fOSTABLE UFi TIMING EQUATION

~ RETRACE
27 ps ~
~

At the beginning of the sweep a very small current is
flowing through Q6 and a large current is flowing from
thf> +;, volt supply through deflection ('oil J.1. This cor-

-C31-

-C3J-

-ClB-

§§

I

~40V

~

-C32-

-C29-

Deflection correction magnets on the coils are permanently attached and are not adjustable. However,
they should be inspected for damage if display distortion is eviden t.

~ 50ps ---J

The voltage ramp developed at the junction ofR20 and
C14 is applied to U4. Part of the output of U4 is fed
back to C14 and CIS to correct the voltage input of
U4 which compensates the ramp generator. R23 controls the amount of feedback, which in turn controls
the shape of the sweep generated. The ramp at the output of U4 drives current amplifier lJ:3/Q5/Q6 which
maintains a current through the emitter of Q6 that is
proportional to the ramp voltage. U:3 compares the
ramp voltage to voltage across R:t2. U:3 drives Q5 until
the inpub to U:3 are equal.

-A;\4-

-CR6-+ -R47-

-~54-

'J\ 8~,

-12V

[3E]

-CR9-+

VIDEO. This circuit amplifies the video signal to
drive the CRT cathode. Gain control R6I is provided
for contrast adjustment of the display.

n0

-CQ

-CR8-+

If A:3U6, A3Ql or A3Q9 should fail, check capacitors
A3C2, A3C7 or A3C~7. Open circuits or a decrease in
capacitance can cause the peak voltage across U6 or
Q9 to increase, causing breakdowns.

Compensation for deflection rate at the top and bottom of the CRT is accomplished by C20 in a manner
similar to that used in the horizontal deflection circuit.
Position control is maintained by injecting a constant
current into the deflection circuit through R33.

+275V

+

--C25--

rn s

OV

r---

50ps ~

o

~O.5ms I
~~
~ ~37 ;015-1

8-22

I
I

F
01

GRID

LOC

E-2
E-3
E-2
0-2
C-2 I
C-2 !
0-2 i
0-2
C-4
C-4
C-4
C-4
8-1 I
A-l
A-l ,
A-l
F-2
A-2
8-2

I
I

C
C
C
C
C
C
C
C
C
C
C
C
C
C
C
C
C
C
C

Service

## Page 77


screen, the deflection
, Ql is turned on and
ion. This deflects the
of the screen until QI
race begins.

m rate at the sides of

C8. During the first
C8 increases slightly.
rned on, C8 is slowly
lches the end of the
oss the deflection coil
~ sweep, reducing the
I.

ntrolled by R6. R6 cone deflection circuit by
of change. Since the
ot vary, the scan will
:; decreased.

Ilished by injecting a
ction coil. RI4 deter: voltage drops across
Q3 until the voltage
~s a constant current

This circuit gentroIs height, linearity,
vertical sweep of the

UIT.

7" ... t;n<,l

• \...-.1 ",.1.,...,U.l

<'"nn
Q.)J.J.'-'

Ig'7Q.V\
\.&...L Y
J
~.&.

:or, which in turn conion coil. When HVSY
~ discharges C 14 and
ns high for 0.5 milli,eturns to a few milliis turned off and C14
ined by RI8 and R19.
"tical sweep. Since the
~.7 milliseconds), R18
ce the beam is deflect-

:hejunction ofR20 and
Ie output of U 4 is fed
the voltage input of
p generator. R23 con'hich in turn controls
I. The ramp at the out~iE'r C3/Q5/Q6 which
~ emitter of Q6 that is
gP. U:-3 compares the
:-3:2, U:3 drives Q5 until

responds with the beam being at the top of the display.
As the Q6 current increases, more current from the +5
volt supply flows through Q6 and less through the deflection coil. Coil current decreases and Q6 current
increases until the beam reaches center screen. At that
time, coil current has reached zero and begins to flow
in the opposite direction as Q6 current starts to draw
current from the coil and the +5 volts supply. When
the beam reaches the bottom of the screen, coil current is about the same as it was at the top of the screen
but is flowing in the opposite direction.
At the end of the sweep, Q6 is turned off abruptly,
and the current through R32 is reduced to zero. This
sudden change in coil current results in a positive
voltage pulse at the collector of Q6. This charges C19,
using energy stored in the deflection coil. This causes
the beam to return to center screen as C19 reaches its
peak voltage. C19 then discharges through R62 and the
deflection coil. Discharge current and the current
through T,2 change the coil current direction and return
the beam to the top of the CRT. At this time, Q6 starts
conducting again and the sweep starts over.
Compensation for deflection rate at the top and bottom of the CRT is accomplished by C20 in a manner
similar to that used in the horizontal deflection circuit.
Position control is maintained by injecting a constant
current into the deflection circuit through R33.
This circuit amplifies the video signal to
drive the CRT cathode. Gain control R61 is provided
for contrast adjustment of the display.
VIDEO.

TROUBLESHOOTING
C

Before attempting to repair the A3 assembly, verify
that horizontal sync, vertical sync and video signals
from A6 are present (see waveforms). If these signals
are incorrect, see service sheet 6.

-R4]-

_C,,_+

I
-R47-

U

-R4B-

-Ra.6_

i

-C32-

-C31-

-C29-

-C33-

-C2B-

-C30-

+

-1=I5~-

§

-QS7-

~

!

l

--=-C~9=:' == T,Pp', I

-C35-

I

-QSS-C[J'-'-R53-

1+

-C34-

-R50-

("§\

-R<l9-

19)

-1=152-

,"',-.

TI

_

'-'

-

•

'-

:.

':

IJ
--'U

I

u

-R55-

-

"'P2

-C37-

-·':"~
8

O
,-1

....

-CR6-+

j

+\

I I

2

_R20_

-1=126-~28-

ro

I

I

+ -CR2.--C'\--

1

.,

IS

AI

, '5

A3

n

c

o

E

F

G

T =0.4 RC
Where
R=kr2
C=pF
T=ns

B

A
1611 A-003-01-03-78

REF
DESiG

BLANK
--T"'O

n

T~

UNBLANK

C1
C2
C3
C4
C5
C6
C7
C8
C9
C10
C11
C12
C13
C14
C15
C16
C17
C18
C19

BLANK
LUNBLANK

I
I

GRID

LOC

E-2
E-3
E-2
0-2
C-2
C-2
0-2
0-2
C-4
C-4
C-4
C-4
B-1
A-1
A-1
A-1
F-2
A-2
8-2

REF
DESIG

C20
C21
C22
C23
C24
C25
C26
C27
C28
C29
C30
C31
C32
C33
C34
C35
C36
C37
CR1

I
I

GRID

LOC

C-2
8-3
B-3
C-3
E-4
F-4
F-4
F-4
G-3
G-3
F-3
F-3
G-3
F-3
F-2
G-2
F-2
G-2
0-2

I

REF
DESIG

CR2
CR3
CR4
CR5
CR6
CR7
CR8
CR9
L1
L2
L3
L4
L5
Q1
Q2
Q3
04
Q5
Q6

I

GRID

LOC

I B-1

REF
DESIG

07
G-4
08
E-4
09
F-4 I 010
G-3
Q11
0-2
Q12
G-3
Q13
G-2
R1
C-2
R2
R3
4
B- 1
F4
R4
0-3
R5
G-2
R6
E-2
R7
C-4
R8
C-4
R9
B-1
R10
B-2
R 11
8-3

1 GRID
LOC

I B-3
B-3
F-3
F-2
F-2
G-2
G-2
E-2
E-2
0-3
C-3
0-2
0-3
C-4
C-4
C-4
C-4
C-4

REF
DESIG

R12
A13
R14
R15
A16
R17
R18
R19
R20
R21
A22
R23
R24
R25
R26
R27
R28
R29

I

REF
DESIG

GRID

LOC

I C-4
C·4

~; I
8-1
8-1
A-2 i
8-2
B-2
B-2
B-2
B-2
B-2
B-2
B-2
8-2
B-2
B-2

R30
A31
R32
R33
R34
R35
R36
R37
R38
R39
R40
R41
R42
R43
R44
R45
R46
R47

1 I
GRID I

LOC

I B-2
B-2
A-2
B-3
B-3
C·3
B-3
C-3
B-3
B-3
B-3
B-3
C-3
E-4
F·3
F-3
F-3
F-3

RE F
DESIG

A48
R49
R50
A51
R52
R53
A54
R55
R56
A57
A58
R59
R60
A61
R62
T1
T2
TP1

I

ICs ON THIS SCHEMATIC
6fJ.s

TT~

-10V

j.- 50 fJ.s

101

/1/['OV
~
13,7 ms

-RJ2-

-R2S-R27 -

!

1+

-+--e,s--

-R3C-

u -

B

[QQ

==:~~=

-RI;]-

--C'Q--

MO~OSTABLE D5 TIMING EQUATION

START
~ RETRACE
27 jJs ~
~

OV

+v

+

-CRB --4-

l...- 50fJ.s-J

'urrent is flowing from
:tion coil Ll. This cor-

£::\

Deflection correction magnets on the coils are permanently attached and are not adjustable. However,
they should be inspected for damage if display disLorLion is eviuent.

+10V

-150V

--C25--

-C2I-

If A3U6, A3Ql or A3Q9 should fail, check capacitors
A3C2, A3C7 or A3C27. Open circuits or a decrease in
capacitance can cause the peak voltage across U6 or
Q9 to increase, causing breakdowns.

8 fJ.s

:1 very small current is

4

..

+
--C26--

The presence of deflection currents can be checked
at A6TP8 and TP9. Isolation of deflection circuits and
positioning circuits can be accomplished by removing
A6R4 or A6R33; this will cause only a slight shift in
position of the display. The horizontal deflection circuit and the video amplifier require voltages from the
high voltage supply. Always check the HV supply before troubleshooting deflection OT video problems.

+35V

---l

TP1

- - - L J -_ _

-CR]-

+275V

DC::::: +35V

Model 1611A

OV

~ 50{J5-----1

iiI
.JLo.5ms

IC REF DES

HP PART NO.

MFR PART NO.

Cl-.i
C5
C6

1826-0254
IH20-1422
IH20-1796

MC1741SCPl
S:,\74 LS 122I\
DS3611:'\

I

~~

~13.7 ms-1

Display Driver Assy A3 Component Locator
(01611-66503)
Figure 8-9. Service Sheet 3, Display Driver Assembly A3 (Sheet 1 of 2)

8-22

I GRID

I LOC

I G-3
G-2
G-2
G-3
F-2
F-2
F -1
G-2
G-2
F-2
G-2
G-2
G-3
F·1
B-2
E-3
0-4
F-4

REF
DESIG

TP2
TP3
TP4
TP5
TP6
TP7
TP8
TP9
TP10
TP11
TP12
U1
U2
U3
U4
U5
U6
VR1
VR2

I

GRID

LOC

1 E-3
F-2
F-2
F-1
F-2
E-2
0-2
8-2
B-2
8-1
C-3
C-4
B-3
B-1
B-2
E2
E-3
E-2
E-2

I

I

Model 1611A

## Page 78


HORIZONTAL
DEFLECTION

CIRCUIT

r -- mi I-----4

P/OA1

P'S;L:V
,11V ----72

I

PIOP3

- - --------i-}{
J

7

H _ _ _ _ ,;:,

5

;

TPII'0

~

E

I :
I

'5V~P>-~__________________~____~____________________________________~~----+~5V----------,

•

TP8

I

GIl
lUF

+11V - - 7 K >-i-_----~~--------------+_--------------_._----- +12V

G5
47UF

I

C4
60UF

RI

I

+ G13

6.8Uf

I
CR2

I

~

-12V ----1- R

RIB

6 CD~ A >-r-L! ~",\41\751\0_ _-+-1

,c-<

pia PI

I
I

2

_ !O~
--------- -----

DRIVER ASSV (~67,-66503)

3

______

C7
.022U F

RS

CIO
lUF

47.SK

R9

Rl3

475K

2000

rl~

_________

R4

15

432
R7
1000

I

"+

(rl) VRI

RII

RIO
47.5K

5,IIV

n.5K

CI2
lUF

A14

5000

~

Al2

~'"

I
I

I

L -_ _ _ _

I

6 at ~ L >--+-~-+-+-.ul--

-----------

I

I

J

c

r

I

C311- !I

Rl5
2000

4--~--------~~-!J--:-O-PI+--------------------------------~-----------_--_--_--_--_-4

CRI.

I

~

POS

2000

41uF

-12V

i

,~

L-U_6________

i

i (---IA2 Gr,D I

I I

L4

0.6

l~

I ' i

F~"~)---l--__r__l2_p_ _ _~!_~II
-=-

I

1

TPI

~

~

LL'1-I"

,J L L

~OIUFT T

,OIUF

~ ")~~~~l--~"'U~'-4~~--~~

I

II
1+

C25
47UF"""

I

}Joll

1

,OlUF

I

I

I
I
I

~

I _!I

+IOKV

1

VIDEO
AMPLIFIER

I,

i

RBO

~

8200
C27

tl

T

iI

I I
~
~~~~~VV~--i--------+----------------------~
0.1 M::--:-..-JVVv---e----+------------+--------+-------------------------.......JI

8)

.IN

I IfOcusl ~~;K

CRS

7

CA3
C26
47UF

II

m

I

i

:
i

i
I
I

fD

I
I

VI DE 0 -----:) ; r-~_-+--JVVv-+-i

6

I

[1'-1 ~~~~Ir!------------H--IGH--VO--LT--AG--E------------~I--~--~~------------------------------------+--------------------~
I
09

GR4

CIRCUIT

i

m
CR5
2 12V ----7c>-P~O~PI~______________________________________________________~~------------~----~--~ ~ t-______
~~~~~----------------------------------~~V9~VK~~~------------------------------------~
T'
+275 V
+IOOV

1

)!.( ~m

I

I
I

---~

C34
IDa

f-

Service

## Page 79


r---::~----------~----------~--------------~

PIO L1
~

190

nAL
rlON

·Vo.~V'

I

.~O~ffn------~i-}i
-t------im.;------.:
'"

R17
909K

~

I
I

1+ C13
6.BUF

RS

Cl0
lUF

lUF

II g8H

CR2

Rn

R21

47.5K

R9
47.5K

+

0.6S

..i... CIB

06
R26

3874
R27
3874

T5UF

RIO

~

"1.5"

rl~

I

.!75K

;uu I

POS

R15

--

~

0

II
I

I

:

I

R31

47

UF

T
I~

C20

R38
47.5K
R35
47.5K

C23
lUF

+

R32
2.7

r

l

R41

t

I

-12V

t

- 12V

L __ _

PASTS ON THIS SC-lCVATiC

A3

Al

P/0 Pl
Rl

Cl·37
CR19
ll·5

T2
C30

OlUF

C31
.00UF

C32
.01 UF

C33
.01UF

eR6

~

1M

R44
lOOK

O.lM

~,

R59
100

I3O.1K
A5S

Ul·6

l5
3.3

VR1.1

012

PIO Pl

,

Vl

01·13
R1·61
Tl.2

CR9

I

R45~~==~Vvjk~--------~----------------------~

- 501i

RGO

~5V

1000

VIDEO
AMPLIFIER

CHASS'S
CR 1
Ll

PI

R51

i--l

IFOCusl ~~K

,.500V
CR8

1'"""
I

1000

y

I

C19
.01 UF

R40
5000

VERT
pas

~ R42

I
I
•

L---------+--~~4---------;

"
I I

----.J,.

J._'

C28
.01 UF

R39
1000

R34
100

"""'I

I

I

R33
200

"':-{

t

R2B
200

R37
47.5K

TP9

100

c161:

I I

_!;~.ooo

:, ' ---------------------J

TP11
GNO

I

L4
0.6

,~

l R14

2000

I

.

Cftl

I

Rll

l\~ORIZ.

-----1,--

i

1
~ I
Fl'~~ ~
I

R12
2000

R6
50

I

:130
1000

R36
47.5K

.022UF

R15
12K

R4
;5

1. C8

C22
01UF

PIOPl

1000

C15

R13
2000

"ZV

_I

"(!JR62

5000

_ - - - - - - - - _ - - . PIO Pl

~~~~t::: J' r---~-+---------_+---J

R24
12K

Q2

C7
.022UF

~~O

14

47UF

C9

I

:.._P_IO_A_1_ _

•I

....

•

R22
162K

I

I
I

1

1----------

Ci4
0.68

475C

• TP8

CR7

1

I

0

,
+5V

R1B

04

12V

2 _ _ _ _ _ __

R20
51.1

6 .~ A >--r-L!r.-""4"'75"'O.,...._~j.--.j

+

VERTICAL
YOKE

R19
162K

TPll1iI

51
vv

VERTICAL
DEFLECTION
CIRCUIT

R1B
200K

I

I

iDa mH

I

HORIZONTAL
YOKE

II ~.~mH

PIO II

"

48 ----7 s

I

A49
47.5K

Cll

47UF
010

V:OoO

~

100

0

... 10KV

013

C34

6
R52

51.1

R53
51.1

C37
lUF

R56
150

R5)
150K

R47
909K
R54

HIGH VOLTAGE
CIRCUIT

4S4

I
I

R48
909K
-100V

---~

CONTRAST

I cw
~

-12V -----74

~-~--~----------~~--~~p~.O~P~171 ;3~

RS!
5000

>-L----------......- .......-.. :12-: ::-:-V- - - - - - -.....

L-____

C36

100UF

I

-~

3

Fi,f{ure 8·9. Sen'ice Sheet 3.
Display Dricer Assembl:y A3 (Sheet 2 of 2)
8~23

Service

## Page 80


SERVICE SHEET 4
PRINCIPLES OF OPERATION. (Also refer to keyboard
scanner circuit description on Service Sheet 5.)

The I611A keyboard contains 39
switches wired in a matrix of 8 rows by 6 columns.
Each switch has two, one-turn coils wrapped around
a core. When a key is not pressed, the magnet is held
so that its field permeates the core, saturating it
completely; thus, there is very little coupling between
coils. If the key is pressed, the magnet is released and
the core and windings act as a transformer.
KEYBOARD.

When an output of Ul goes low, C3 is discharged
through the row of switches connected to that output.
This provides a sharp current pulse through the
primary winding of each switch. Since the discharge
rate of C3 is limited only by inductance of the switches,
a pulse width of approx 100 ns is obtained. If a key in
a row is pressed when that row is excited, a pulse is
generated on the key-sense line for that column due
to coupling between the primary and secondary
windings in the switch. This pulse is routed to the
Keyboard Scanner circuit on A5.

Model1611A

CONNECTS

3
r-__________I _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _

~r:lOI.:l

t:::J LJ LJ ~
r.:lls:l R I=l

2

~ LJ L-J L-J

I--

The primary (scan) windings of the switches are
wired together in eight rows. All windings in each
row are connected in series between RlIC3 and the
buffered outputs of BCD-To-Decimal decoder VI. The
secondary (sense) windings are wired together in 6
columns- All windings in each column are connected
in series between ground and key-sense lines KSOKS4, and KS7. The key-sense lines go to the Keyboard
Scanner circuit on A5 (Service Sheet 5). Three separate ground paths are provided to switch columns fur
isolation between column grounds.
The rows of switches are scanned by UI. The outputs of VI are buffered by V2-U5 to increase their
current sink capability. The BCD inputs of UI are
driven by SCAN A-C from the three LSB outputs of the
KeJTscan Counter on A5. SC}\N D fllnctions as ~ln_
enable for VI. Each time SCAN D goes low, SCAN A,
B, and C are interpreted as a count, driving the
selected output of UI low.

1

TROUBLESHOOTING

If the I611A does not respond to a key or group
of keys, check the junction of A4RI and A4CI for the
proper waveform (shown on schematic). Adjust the
oscilloscope to observe at least eight cycles. If a pulse
is missing, a key may be open or one output of U2
through U5 may not be driving a row of switches. If
no puises are uetec.:Leu aL Lhe junction of Rl/e3, and
the inputs of C2 through C5 are being driven, one of
the outputs of U2 through U5 is shorted. Disconnect
A4WI from Main Board Al and use a current tracer
and logic pulser to detect the shorted output.

R

I
~~

GGE:9a G

•

__

GGG

[J _._R~L~~ G

~IIIIII

G~t:9
I:l~~~

L:JL:JL:JL:J

L-J

I
I

~~~~~~~:_---~~~~~~~\\.w-'--~I~~--~-[J [J D [J ~J:g [J ,TOA'P'

L-=.J~~c.J

~L:JL:JL:J

L:J

L:J
A4

I

C,
C2
C3
Rl
R2
S1
52
S3
S4
S5
S6
57

If the waveform at RlIC3 is correct, check the
output voltage of the keysense lines: It should be
from 1 to 2 volts when a key is depressed. If there
is no output voltage, a key switch in the monitored
column is faulty.

c

B

A

REF
DESIG

I

RE F
DESIG

GRID

LOC

I E-2

S8
E-2
89
E-2
810
E-2
S11
F-2
812
A-2 I S13
B-2 I 814
8-2
S15

I

C-3
0-3
0-3
E-3

I S16
S17
I S18
S19

I

REF
DESIG

GRID

LOC

I F-3
A-2
B-2
8-2
B-2
C-2
0-2
0-2

S20
821
522
823
824
I S25
I 526
S27

I
I

~:; I ~;~
A-2
530
A-2

E

D

S31

I

REF
DESIG

GRID

LOC

I B-2
B-2
C-2
0-2
0-2
E-2
C-2
C-2
0-2
0-2
E-2
A-l

S32
833
534
835
836
I S37
I 538
S39
S40
541
542
S43

I
I

I

REF
DESIG

GRID

LOC

I B-'

S44
845
546
S47
548

B-1
C-l
C-l
0-1

D-1

I

U1

E-l I U2
F-l
U3
A-2
U4
E-3
U5
F-3
W1
A-2

I

F

I

GRID

LOC

I 8-2
C-2
F-2
F-2
A-l
E-2
E-2
E-2
E-2
E-2
E-3

Keyboard A4 Component Locator
(01611-66504)

Figure 8- 10. Service Sheet 4, Keyboard Assembly A4 (Sheet 1 of 2)

8-24

~

I

I

Model 161lA

## Page 81

~ KEYBOARD (01611-5650:i)-

COLUMN-

ROW

l

S2S

XOO'

R2

•

__ ,

270

·5V~>----,

I los'
I
LP~1

r~-J

XOl

X02

PO \\ 1

~7

•
FROM AI

5

SCA~ A

SC~\9

1

--7 8 >-'--t-+--':'SC'-A-~-C--------'
--79
o

X03

~ 1C>-r-+--+_-=S.::..CA.:..N:.c"-----,

i3
I

X04

U1
BCD TO

X05

OECI~'AL

JECODE"

FRJM A2

ji~ "

--1'-'

)>--i---i--;-'---...L·i-C-2

2

i

-C-'- - _ . 5 v

X06

TOW' T22UF

I
I
I
,-------- " )>--l11---1-+-+----<00---_0-----,

,,-

/

"-..-/

~
X07

314 VIEW OF SWITCH

PRIMARY iROWS CO~~ECl EO TO

Ul i~ SERIESI

Service

## Page 82


fA4

KEYBOARD (01611-66504)-

I

KS :J\"J

!.

P 0 \', I

:2~1

KS G\O

~I

~

COLUMN-

KS 3~D

R1
92
270
'0\

r--i

I

I

[]4S34

rl------------------------~~~

3

~S'

I,

-Jt)0 :

X31

4i

/1lJll
'----j I--

ov - _.....J I

1

i S33

lOUS

S7

,ITO~('~L

II DI~ABLL

1-------------------~~~X~7~2------~

L;JX42

I
1

-5V - - -

3

1

4

I

=; :;! I:

X41
3

I
_P~I

I-----------+-----_--.,-IIA/\r---- - w

X,D

X30

I

W J
rL--,

f-J

S26

!~~~0~C·----------------4

0
1

--"'V\j'''-7~

I

W

-,5

6~1 5

KS GNO

I
I

~

SCA\ 6

I

-7 9 >--t-+--+___--=Sc:.C-'-A-'-~..:.C________-,
X23

X03

--710>--+-+--+~_S~C-,-A~~~J______•

X04
1

I

41

X33

X43

X34

X44

I,

~

[-

41

S'I

S20

U1
3CO TO,

X25

X05

DECI"'AL
DECOiJE R

X35

TVPICAL
SWITCH

X45

eR 0\1
KS G~D

--7 6 >-+-+~.......----.......---_. . . . . .----- -;V
C2

T DIUE

CI
nUF

X26

X06

KS7

X36

-5V

I

~

~ 'I >--t--I--+------+---~---X07

X')

4

f RO\1
KEYSCA~

X37

TO
'II C3

UI

PO WI

KSI

3/4 VIEW OF SWITCH

'::=1_.
~'

KS2

-sv

L-_______________________________________________________________________________________________________________________________________________________- .__~'=SO~__________~--~~~_<

• ~CE

3 D,GIT OCTAL ,U\13E" XvZ ~O
LOWER RIGH' OF S\\'~CH REPRfSC\T,
KEY AOC'IESS AS FORMAT-cO O~

'I, vn'

:GAo

( ';~)' 5

KSI

;5~

PARTS C\ ~'<IS SC~["'AT,C
A4

B~S .\HE RE

X - 0 fOR ~O KEv DEPRESSED
X - 3 fiRS, TIME KEY IS "EAD
X - IIF KEY'S HELD DOWN i 09
SUBSEQUENCE READS
Y - KEY CCLuM~
Z-KEYROW
1611A-004-02-03_78

L........--_-.J4

Figure 8-10, Service Sheet 4,
Keyboard Assembly A4 (Sheet 2 of 2)
8-25

Service

## Page 83


SERVICE SHEET 5
PRINCIPLES OF OPERATION
MICROPROCESSOR AND I/O. 8080 Microprocessor

Ull is an N-channel MaS device with a separate
16-line address bus and an 8-line bidirectional data
bus. The microprocessor monitors both keyboard and
personality panel switches and configures the 1611A
circuits for selected operating modes and measurements. The microprocessor controls all data acquisition and data manipulation in the 1611A. In addition,
it provides diagnostic routines for self-test, and generates error and status messages.
The data bus on the microprocessor chip is the
only bidirectional bus in the 1611A. During microprocessor read operations, DBIN (UII, pin 17)
enables NAND gates U8/U9. This routes all data on
the MEMORY bus through to pins DO-D7 of the
microprocessor. During microprocessor write operations, DBIN enables AND gates UIO/U20. UIO/U20
transfer data on pins DO-D7 of the microprocessor
to the ~P DATA bus (PI, pins 68-75). NAND gates
U8/U9 are open collector devices which present a
high impedance to microprocessor data lines during
write operations.
Buffers Ul2/U21 and AND gates U2A/B/C buffer
the microprocessor address bus to increase the
limited drive capability of the MaS microprocessor.
The /-LP ADDRESS bus accesses ROM (ROM Board
A1O) and RAM (Service Sheet 6). It also controls
most hardware in the instrument.
Microprocessor Power-up Circuit. ca, R6/R7, and
NAND gate U14C form the power-up circuit that
resets the microprocessor to its startup routine at
instrument turn on. The output of U14C holds the
RESET pin of the microprocessor high for a time
interval determined by RC network C3/R6/R7. The
microprocessor program counter is cleared during
this time. When RESET goes low, the microprocessor
starts at location 0 in memory.
TIMING GENERATOR. System timing signals for the

1611A are provided by the Timing Generator. The
Timing Generator consists of 10-MHz crystal Yl,
decade counter U23, hex "D" latch U22, and associated gating.
The lO-MHz cystal oscillator drives decade counter
U23. U23 divides the 10-MHz signal to 1 MHz (1 ~s CK)
and 5 MHz (200 ns CK). The 1 ~s CK is used as the time
base for 16I1A timing measurements and as the
clock for the probe Test Generator on A9. 200 ns CK is
routed to the display generator circuit on A6 and to
Hex "I)" latch U22
U:2:2 is wired as a six-bit shift register. Eight-input
:\,AI'\J) gatt' t;1:) provides a 1m\' to the first stage of

the shift register only when outputs of the first five
stagps an' high. Therefore only one bit of the six-bit

shift register can be low at any time. Thus, the shift
register divides 200 ns CK by six and yields 833-kHz
outputs_ U22 and RS latch UI4A/B provide the twophase, non-overlapping clock for the microprocessor
(<1> 1 and <1>2), and other system timing signals required
by the instrument. (see timing diagram on this
service sheet.)
KEYBOARD SCANNER

Keyboard Scan. Keyboard scanning is accomplished
by six-bit Keyscan Counter U17B/U17 A/U7 A, which
is driven by 4-bit binary counter U7B. U7B divides
the 833-kHz system clock down to 52 kHz. The three
LSB's from the Keyscan Counter address the switch
rows on the keyboard through BCD-to-decimal
decoder A4U1 (Service Sheet 4). The three MSB's from
the counter address the switch columns through
8-to-l data selector U5. Thus the counter points to one
column of switches and scans each switch in the
column, then points to the next column of switches
and scans each switch in that column. In this manner
the Keyscan Counter repetitively scans the keyboard
until a depressed key is sensed.
Key Sense. Operation of the keysense circuit is best
explained by the following example: Assume the D
key is pressed; keycode for D is 15 (octal). Thus, the
switch is in row 5 of column 1 on the keyboard
matrix (see Service Sheet 4). When the keyscan count
reaches 001 101 (octal 15), data selector U5 is pointing
to KS 1 101 input) and row i) of the matrix is excited_
Since D is held down, a pulse is generated on KSI
and applied to the base of U I5Q:2 (pin 6). Transistor
arrays UI5 and U16 form a differential amplifier
The bases of Q4 in both arrays are connected in
parallel. Base voltage of each transistor is determined
by a voltage divider network consisting of a 2000
resistor (P/O U27,1. three 68000 resistors (P/O U26),
and H14. The voltage divider maintains the bases of
the two transistors at +0.7 V. Therefore, the pulse
(>+0.7 V) on KSI turns U15~2 on, forcing the Dl
input of U5 low. Since the keyscan counter is pointing
to the D1 input of l:5, the \\T output goes high,
triggering monostable U6. Uo clocks the Q output of
D flip-flop UIA high and places the first stage of the
keyscan counter in its hold state. This locks the
counter at state 15 and clears D flip-flop UIB. The
counter remains locked as long as D is depressed
because the monostable is re-triggered each time
SCAN D occurs and not allowed to time out.

The Keyscan Count (key code) is routed to the six
LSB of the MEMORY bus (MO-M5) through quad
2-to-l data selectors UI8/UI9. The two MSB's of
MEMORY bus (M6, M7) come from munostable U6
and D flip-flup UIA. The first time the microprocessor rrads the keyboard, both lines are high.
The microprocessor 8('('8 :315H on its data bus, indicating that key J) is being read for the first time. At
tl1(> t'nd of thl' first n·;ld. t!w positi\'('·going edgp on

the select line of U I8/U19 clears UIA by clocking
U1B. Thus, on subsequent reads, the microprucessor
sees 1158 on its data bus. The 1 in the MSD indicates that the information has been read but the key is
still depressed. This condition is held until the D key
is released. The monostable then times out and unlocks the counter.
The counter then continues to scan the keyboard
until another depressed key is sensed. When the
counter is scanning, a 0 in the MSD of the keycode
indicates to the microprocessor that no key IS
depressed.
Data selectors U18/U19 are enabled during a
microprocessor read operation by A14 (Ull, pin 39).
The data selectors select either the keyboard or the
switch lines (SWO-SW7) from personality panel All
under control of AI5 (Ul1, pin a6).

DATA SELECTOR US TRUTH TABLE
INPUTS
STROBE

B

A

S

Y

W

X
L
L
L
L
H
H
H
H

X
L
L
H
H
L
L
H
H

X
L
H
L
H
L
H
L
H

H
L
L
L
L
L
L
L
L

L
DO
01
D2

H
DO
D1
D2
D3
D4
05
D6
D7

D:~

D4
D5
D6
D7

!u

-,

L

G~O
" ~J

~

D
I.

I

L

U26

Gt
I u's

BINARY COUNTER U7 TRUTH TABLE
OUTPUT

Most failures on the A5 assembly result in a faulty
display at turn-on. The troubleshooting tree in figure 8-4
should be ul:>ed to isolate problems affecting the display.

COUNT

00

Oc

OB

00

L
L
L
L
H
H
H
H
L
L

12
1:3
14

L
L
L
L
L
L
L
L
H
H
H
H
H
H
H

L
L
H
H
H

L
I.
H
H
L
L
H
H
L
L
H
H
L
L

1:-1

H

H

L
H
L
H
L
H
L
H
L
H
L
H
L
H
L
H

0

Incorrect key codes can be checked hy pressing a key
while monitoring the outputs of keyscan counter
U I7/U7 with a logic analyzer. The codes of each key
is shuwn on the keyboard schematic (see Service Sheet
4). Incorrect codes can result from U5 selecting the
wrong keysense line or from a fault on the keyboard. If
all signals from the Ke:-,'board Scanner are correct,
rl'placp 11 I H or I: 19_

== ~] c

C

TROUBLESHOOTING

The keyboard and personality panel can cause
problems that will not be seen until the power-up
routine is completed. If the 1611A fails to respond to
personality panel switches, check the switches as
follows: Toggle the HEXADECIMAL/OCTAL format
switch between both positions and verify that A5Ul8
pin 3 changes levels. Toggle the TEST MODE switch
while monitoring A5U19 pin 10. Verify that the signal
changes levels. Also check A5U19 pin 15 for a low
pulse. lfthe pulse is not present, check A5U4 and A5U2.
Check A5U19 pin 1 for presence of a toggling signal.
This signal determines whether the microprocessor
reads data from the personality panel or the keyboard.
If inputs are correct and the gating signal (U181l9 pin
15) and select signal (U 18.119 pin 1) are present. DIS or
U19 is bad.
If the 1611A does not respond to the keyboard or
responds incorrectly, check Ul9 pins 1 and 15 as done
for the personality panel switchel:>. Verify that U6 pin 8
is high onl:vT;vhcn a ke:r? is dcprc~cd. \' crif~T thnt the
outputs of lIl7 and U7 do not toggle while D6 pin 8 is
high. If the instrument does not respond to a key,
check TP1 for presence of a clocking signal to U6.
Check for a pulse at one of the inputs of U5. If no
pull:>e is present, check keysense lines KSO-4 and KS7.
A pulse with amplitude of more than one volt indicates
that a key is depressed.

OUTPUTS

SELECT

2
3
4
5
6

7
8
9

10
11

H
H

I·

G
1611 A-005-01-01-77
REF
DESIG

I

INPUTS

H
L
L
L

X

L

H

L
L

H

I

X
L
H
X
X

J

OUTPUT Y

I

X
X
X
L
H

Z
II
L
H
L

REF
DESI(

I

Z=high impedance (off)

8-4\
8-4

A21

C-4
F-3
C-4.

R12
R13
R14
R15
TPl
TP2

C7

E-3 !

TP3

C8
C9
Cl0
Rl
R2
R3
R4
R5
R6
R7
R8
R9
Rl0
Rl1

C-2 iI
8-2
F-l
E-3
C-4
C-4 I

TP4
TP5
TP6
TP7
TP8
TP9
Ul
U2
U3
U4
U5
U6
U7
US

C-2 I
C-3

A-3
83
A-2
8-4
8-4
8-4

I
I

MONOSTABLE U6

~P HARDWARE ADDRESSES

ADDRESS

1GRLOCI D
I

Cl
C2
C3
C4
C5
C6

DATA SELECTORS U18/U19 TRUTH TABLE

II CONTROL
OUTPUT I
CT I
i SELE --. i A

U27

T = 0.4 RC

FUNCTION

Reads position of personality panel
switches

DECADE COUNTE
COUNT ENAI
TC = CET. Q(
PHESET = PE
IU:SET = MH

Heads keyhoard

~' '"}C
1",-,"

Service

## Page 84


time. Thus, the shift
: and yields 833-kHz
/B provide the twothe microprocessor
1ing signals required
~ diagram on this

1ing is accomplished
VU17A/U7A, which
r U7B. U7B divides
;0 52 kHz. The three
r address the switch
gh BCD-to-decimal
'he three MSB's from
1 columns through
~ounter points to one
each switch in the
column of switches
umn_ Tn this mannpr
scans the keyboard

the select line of U18/U19 clears UIA by clocking
UIB. Thus, on subsequent reads, the microprocessor
sees 1158 on its data bus. The 1 in the MSD indicates that the information has been read but the key is
still depressed. This condition is held until the D key
is released. The monostable then times out and unlocks the counter.
The counter then continues to scan the keyboard
until another depressed key is sensed. When the
counter is scanning, a 0 in the MSD of the keycode
indicates to the microprocessor that no key IS
depressed.
Data selectors U18/U19 are enabled during a
microprocessor read operation by A14 (U11, pin 39).
The data selectors select either the keyboard or the
switch lines (SWO-SW7) from personality panel All
under control of A15 (C11, pin ;36).

DATA SELECTOR US TRUTH TABLE
INPUTS

is routed to the six
I-M;)) through quad
The two MSB's of
~om monostable U6
;t time the microoth lines are high.
its data bus, indi'or the first time_ At
,itive-going edge on

The keyboard and personality panel can cause
problems that will not be seen until the power-up
routine is completed. If the 1611A fails to respond to
personality panel switches, check the switches as
follows: Toggle the HEXADECIMAL/OCTAL format
switch between both positions and verify that A5U18
pin 3 changes levels. Toggle the TEST MODE switch
while monitoring A5U19 pin 10. Verify that the signal
changes levels ....~!so check . ~5U19
.
pin 15 for a lo\v
pulse. If the pulse is not present, check A5U4 andA5U2.
Check A5U19 pin 1 for presence of a toggling signal.
This signal determines whether the microprocessor
reads data from the personality panel or the keyboard.
If inputs are correct and the gating signal (UI8/19 pin
15) and select signal (U18/19 pin 1) are present, U18 or
U19 is bad.
If the 1611A does not respond to the keyboard or
responds incorrectly, check U19 pins 1 and 15 as done
for the personality panel switches. Verify that U6 pin 8
is high only when a key is depre~ed. Verify that the
outputs of U17 and U7 do not toggle while U6 pin 8 is
high. If the instrument does not respond to a key,
check TP1 for presence of a clocking signal to U6.
Check for a pulse at one of the inputs of U5. If no
pulse is present, check keysense lines KSO-4 and KS7.
A pulse with amplitude of more than one volt indicates
that a key is depressed.
Incorrect key codes can be checked by pressing a key
while monitoring the outputs of keyscan counter
L' 17/ C7 with a logic analyzer. The codes of each key
is shown on the keyboard schematic (see Service Sheet
4). Incorrect codes can result from U5 selecting the
wrong keysense line or from a fault on the keyboard. If
all signals from the Keyboard Scanner are correct,
replace D18 or e19.

0

=

TP1

STROBE

TP2 TP3

D D

C

B

A

S

Y

W

X
L
L
L
L
H
H
H
H

X
L
L
H
H
L
L

X
L
H
L
H
L

H
L
L
L
L
L
L

L
DO
D1
D2
D3
D4
D5

H
DO
D1
D2
D3
D4
D5
D6
D7

I

H

--

-

GND

,-

I

2
3
4
5
6
7
8
9
10
11
12
13
14
15

Qc

QS

aO

L
L
L
L
L
L
L
L
H
H
H
H
H

L
L
L
L
H
H
H
H
L
L
L
L
H
H
H
H

L
L

L
H

H

L

H
L
L
H
H
L
L
H
H
L
L
H
H

H
L
H
L
H
L
H
L
H
L
H
L
H

H
H
H

DATA SELECTORS U18/U19 TRUTH TABLE
INPUTS
OUTPUT
SELECT
CONTROL

H
L
L
L
L

X
L

L
H
H

OUTPUT Y
A

B

X
L
H
X
X

X
X
X
L
H

Z
H
L
H
L

Z=high impedance (om

I-

+

, I a:

75:300,s

1753008

~

I I

U25

!e

U27

I

-

2

!J2~

~24
000 NUMBERED PINS ON COMPONENT SIDE OF BOARD

G

E

F

REF

DESiG

I G~~D I
I LU\,;

I

I

Ci
C2
C3
C4
C5
C6
C7
C8
C9
Cl0
Rl
R2
R3
R4
R5
R6
R7
R8
R9
Rl0
Rll

I

-I
1:j-

4 1

8-4
A-2
C-4
F-3
C-4
E-3
C2
8-2
F-l
E-3
C-4
C-4
C-2
C-3
A-3
8-3
A-2
8-4
8-4
8-4

RE F
OESIG

R12
R13
R14
R15
TPl
TP2
TP3
TP4
TP5
TP6
TP7
TP8
TP9
Ul
U2
U3
U4
U5
U6
U7
U8

I

GRID

I LOC

I

I
I

REF
DESIG

I U9

4
8F-2 1
F-3
F-3
G-4
G-4
F-4
8- 4 1
8-4
A-4
C-2
A-2
G-3
F-4
E-4
8-4
8-4 I
G-3 I
F-3
E-3 •
E-3 '

i
i

Ul0
Ull
U12
U13
U14
U15
U16
U17
U18
U19
U20
U21
U22
U23
U24
U25
U26
U27
U28
VRl
Yl

I

c

D

1611 A-OOS-01-01-77

GRID
I nr

I

T = 0.4 RC

I-~J

F.21

F-l
0-1
C-3.
C-4 \

where R is in kO
C is in pF
T is in ns

DECADE COC:\TER C23 COU:\,"T EQUATION

Reads keyboard

A
1S11A-005-01-03-78

ICa ON THIS SCHEMATIC

U-J

0-3
C-2
B-3
8-3
A-3
G-2
F-2
E-2
E-2
0-2
0-2
8-2
8-2
A-2
E-l
0-3

COL'KT E:\,"ABLE = CEP • CET. PE
TC = CET • QO • Ql • Q2 • Q:3
PRESET = PE • CP+
RESET = :\1H

B

Microprocessor Board A5 Component Locator
(01611-66505)

:\10NOSTABLE U6 TIMIKG EQUATION

FUNCTION

Reads position of personality panel
switches

I +

~

4

l! •
~ ~, ~!

-C10-

/-LP HARDWARE ADDRESSES
ADDRESS

=:J

BBB

OUTPUT

aD

TP6

L!

U26

BINARY COUNTER U7 TRUTH TABLE
COUNT

TP5

LJ

wilt]
I B
I
,

I' I

I_

TP4

I

u

~ ~

0
ysense circuit is best
lple: Assume the D
15 (octal). Thus, the
1 on the keyboard
n the keyscan count
lector U5 is pointing
he matrix is excited.
s generated on KSl
2 (pin 6). Transistor
fferential amplifier
s are connected in
lsistor is determined
msisting of a 200Q
resistors (P /0 U26),
intains the bases of
rherefore, the pulse
on, forcing the D1
1 counter is pointing
output goes high,
Icks the Q output of
he first stage of the
3.te. This locks the
I flip-flop UIB. The
as D is depressed
riggered each time
o time out.

OUTPUTS

SELECT

TROUBLESHOOTING

Most failures on the A5 assembly result in a faulty
dis playa t turn -on _Th e trou bleshooting tree in figure 8-4
should be used to isolate problems affecting the display.

Model 1611A

!

I

IC REF DES

HP PART NO.

MFR PART NO.

Ul
U2, 10,20
lJ3
L'4
U5
U6
U7
U8,9
Ull
C 12, 21
U13
U14
e15, 16
U17
U 18, 19
U22
(;23
(;24
C25,26
C27
C28

1820-1112
1820-1201
1820-1199
1820-0471
1820-1217
1820-1422
1820-1464
1820-1198
1820-1783
1820-1491
1820-1207
1820-1425
1821-0001
1820-1282
1820-1439
1820-1196
1820-1429
1810-0283
1810-0049
18W-016:3
1810-0121

SN74LS74N
SN74LS08N
SN74LS04N
S~74()6~

I

SN74LS151N
SN74LS122N
SN74393N
SN74LS03N
8080AP
SN74LS367N
SK74LS30N
SN74LS132N
CA3046
S!'i74LS109N
SN74LS258N
SN74LS1741'-i
SN74LS160I\
1810-028:3
1810-0049
1810-0163
1810-0121

Figure 8-11. Seruice Sheet ;). Microprocessor and Key Board Scan Assembly AS (Sheet I of 2)

8-26

I

Service

## Page 85


4D 6,8, S4, S2

CDS3

--1 /~~ ~ ~ ~ i t ~ If
}{-ffft-ff-;--=--U'::------

to

g

9
33Lf

-=-

---

_ C68 C1 0 I
- 0: UF

;9

20

~ -

r-- f'
- - - - - - - - P'O PI

71

22

23

24

11'---------.----____ _

1

r
·5V

2

3

4

5

14

2

6

1

:=~:=~=~==~==:: ~~

6

7

15

w~o_ _~
US

04

DATA

I

NCJ3: 05 SELECTOR

INC~~06...;o,-.-.....IyI15 . ~".L

~~s

O~

ill

~ A2

l

!

!.w

~) ~irio

I

CK
ClA

COU~TER

BINARY

CLR

DB

00

DC

~
NC

n
12

.

Q~NC

~

---r--.I
I ,

,-,8

r'

,

83_3_K_HZ_ _ _---'-I'_tl U3E

T

-0

10

SCAN D

I

06
:

,I

rl3

,

1,1

,

ii,'

1

I

j

r16

+-_--------+-------------------Ll-SR-E--'-:~1 5 0 > - - . 6
TP6

.4

06

Bl

7

U1S

biZ

9

,

l

12 r-"\. 11

./

.-

I
II II
~~6~~JI~i-~-~L~~~--L~~-~:!~~-U~1~OO~I-I-------------~0~4_ _ _~I~.n>--II

J-+--+--+~-2-L...-'
L!J

i

!

jl

U9A} 3

8

i

I

I

I

I r

I

1I

2;:::::"

1
15

I

II

@ 5

I

?'

"

~

-

18)

6

~

- --l

j

~

4

>

I f '

2

~}--o- - - - - = u u - - . - - 1 i)74>---

1

f

\10

9

DO

01 02

8

:7

3

J3 0"

4

5

C5

06 07

1U2~~-7---~~--------~A~0----r~'78~

Azl27

A4

on

~SYNC

R7
4220

A6 32

RS

AI 33

I~ Ul4C p.;.8_~-_t_-_'_'_t12 RESET

A8 34

R6

3160 ~

iC3

i

!

1,

..:-+-1-_______+-__________
L...---...l

,

:

I

i
____

....!!.j6~&

UfoA ~>-'2~--=-01'----...,

J

~

~

I

L

!

V

_ _ ______ _ _ _____ _ _

II
I

I

6

-'2V

!0

______-------------------------------------1~IS-CK---~~)58~~7.

_______ --1

S2

A8

AS

1~86)---

1

aus

6,7.8, S4

87)---

Al'I-'~"-O- - - . . - - , ' , - - " , 3
A: 1 p3,,-7-

I

I

U2A)J-_ _ _ _ _ _ _ _ _ _ _ _ _ _ _-'-'-Al'-'.I_ _ _-t-7_ 89)---

--

r--.....

I

_ _ _ _ _ _ _ _ _ _-:..t2JU1;;:-....>-3_ _ _ _ _ _ _-:.:.A.:.:;12_ _ _-+-790>---

...._-'-"'01

A13",3;:..8_ _ _

Al3

8

I

9 U2C ,-----------------------~~~=-----~I~)~l?--

-0

I

~--------------------------~-_______L~R~EA~D~__~'~)75>-I

2 GNO

AI41-'3"-9-----------..:.:13~-~
--+-~--IL.._12_V_ _,.---,.,.,..-~~-A~,5 36
~ 11 5 U4C >c>"'6........JVRV1 1r--+SV

07.8

28

1++-.- -.......

~ ~

~.t-

~~ ~
~ H

-----------l____

~I'f>---06

~
~5

o

~~"'"I: U1B J_6_ _ _ _ _ _ _ _ _ _ _ _ _ _"'-Al:.;:O_ _ _-'::--;o) 88>---

.::::.

I

22UFI_

~io

~to

2

Jl;

~----------------------------~-l-------ti----+--------------+--1------

_ _ _ _- - - -_ _ _ _ _ _ _ _ _ _ _ _ _ _ _-l-~----"2""OO;,.:.rs.;:;.CK'--..;..P.;:;.O,...;i-7)

14~13
A7
U12" ,...------~-"-----t-7 85 >---

INT

-

~~OOI/E-..L---------------tI.----+---------C-4-~

~7

/'

l

I _

:)8;>--

A4

AI 01-----:

~~~'I-P~I;-P-l---12~V-----------+----+-------~V3VWIr-~--~-~-:~~:

1

1: 80:'

I

0 ·5V
+!iV __--<1'---+--..;;2"'1

1000

I

A3

II

V

R5

I,

6,'1. 8

_ _ _ _ _ _ _;.;;A5,--_ _

T33Uf

::~,J,-::-'
'Y

A2

V
I
, ~~----'~------------~~----~182>-10~r9
----;I:-7 03>--12~1I
V
A6: 84>--

AS 35

R4

I I

V

i~9

V

t----<~,

I

3

·2r--....

A5 3;

o
1000

+5V

o

~~-5-------Al---~1'_779'- _

V

2~A

I

30

+5V

+5V

I

AO 25

A3 19

iP)

HI~ 77 >---

"""'"

AI 26

U28

I

1 VU3A
/'-or..)-2_ _ _ _ _ _ _
HW_R_T_ _ _

WR i8

80S0A

U11

I

0

6

MICROPROCESSOR

'>

f,

R = 1000

r15

I

I

__

1

2

I

OS

1

.1~9--+-~I--+I--+I~~I~-+!----i~~I--+-r-I-~~~1~li~t-+-~i-+~_~T_·___~I__+~'
~~ul~~6--------------~0~7---~::ln>---

3 RtAD Y
'I-J'1/\/1r-+-_-=2"'1

-../

6,7,8, S2

UlOc.l}-----------------""------'--71 )3 >---

9

i

!.

I I I I +!f~81 Iii I I

1,:

~

_
'-S14U148
'-p.;;,6-.+_+-_____3, U'B .>c)-~-'____0_2_ _ _ _ _ _~

I

0,

~~I~I-~~~1--~-:L~~~--~i~--~~~-~U:2:M~3-------------~0~3_ _ _~',~~171~ o

i

II I I , I

i

!!

+-+-_+!-1,.....1
---+---t--t-,+-+--+,-o_LJJ!

Y2p _ _ _

4

ITr:0
~~~i~4~--~-+I·-~~+~I~-+~--~~~~J-------------~~---~'I~'ro>---

I
I

1

~~~~3~~--~~~-~~~-I~-~~-~1!3~rnU~2~OOO~J-------------~~---~~>--0I
I
I
l
~~6
02
I

-r-+I, ----ir-r-,

SELECTO

SI

I

-

I

['

DATA R P---;-;----'r--+1

Q~

TO KEYBOA,O A4

~~
'I
+--<~f--_--'-Il
3
I ~
Hp PCY I
42'-------------2 U14~~~---I----------------------+-----------~P~iO~P~I-7 ~

~

Y4

,

"'~I' §
'-'!

r14

~:~:~~t:=:~~~

j

1
~

I'-'~=-W:--':'13

I

U1B
CK

,---+-_'_-,c9~3

_~l-ml-

·5V PRWCK
>o~--------------,,-~/39>----

'0-

11

Cl:

I

l

~_________t-__

r

U1A

r
-A./V'v,-----o---t--t-----.f;;g
.

,4 M

+bV

'--+--"'1° ',CK
13

:

I!

V

I

I

I

:

~4

U18

.'--=SW~I--;6;;-J 82

1L-+--I1
!______- - - - - + - - - - - + - - - - - - " I . ! . j l A3

+5V

U7B

~

I

,

[I!

~~W~~_~3~

2

I

-~1~J_-8-------------~O~O---P-IO-Prl~~~
~
~

'

25

151U8BF6

~.:~:~~::=~~': I , n '
115

I'
I I ~lV +'t
I I L.~.,
L.:.~.

I

I

i

DATA

~

I I
i i

I,.

MICROPROCESSOR AND 1/0

>

~ : ! ! II
Il!I

~C~~~ ~

U7A

CK BINARY CLR

5 A2

-!16

uv

1

.--_......_________-+-1"-2_ +5V

U25

P'

i I !

h

J

O..,6-----,.....------1'1 P

-+-+-_--- - - - 1 - t - - - - - - - - ,

C RINT Q Lt-'8'--_ _ _

r ~ ~ ~ Q;t-'----~II

11

Ylh 4

2M
'1

1P1O

~-~--~:~~: .U~~ 7

+5V

MOII'IOSTABLE

~:~

2 Al
5 A2
. - - - - - - - - -__- - - - - - - - 1 f - - - - - 4

i13 i 9

1 Al ",C

I

1

65666; _ _ _......

I

.5V

~;t

II

I

I

J,.

+5',1

C5

6263;':

l-r -fff-

8

~'~6~1~5=~I.=~13=~1~2~1~1~1~0=~9====~~8====~~--~~

~KCL~a~8~j!--~~~::~:1~~~

1;1

-

~--~-~~1~:

PR

T

c

A 8

?

__

~
5
+
U J ~

~
,----!- .·CK U17B

lllrl-0~:9==============================~~

7

606:

:

+5V

11

r-_ _..:..'_tJ
4

~Jl1111A

U24

+

~~T~~~N~R

I

1~lli
t i:¥ I~!4'I~ i~I';II5;i

CAPACITORS BET\V:E:~ '5V
AND G:\O

1

IS

r--

r- - r- -

C68 A~O CIO AilE BYPASS

".8TE

I

H

;I

)

H

R

!

} 1 1 11111 f

2

;

r---

\lEMDRV BUS

l'

i

OBli,

1500

122

17

I

Il~~i5~~~6~-.~~~~:~~~m

i

CliO

~

'LJ

~----------------------------------------------------------------------------------~

J

____16_"_A.005.02.0J.7.

:1112
i?i·a
Ui 28
I

v"

5

Figure 8·11. Service Sheet 5,
Microprocessor and Keyboard Scan Assembly AS (Sheet 2 of 2)
8-27

SERVICE SHEET 6

## Page 86

PRINCIPLES OF OPERATION

RAM and Display Format Generator Assembly A6
consists of several circuits. 1k-by-1 RAMs U15
through U22 form a 1k-by-8 random access memory.
This memory stores display information for the
Character Generator and provides temporary data
storage for /.1 P A5 U 11. The RAM is time shared
between the MP and the Character Generator. This is
accomplished with RAM Address Select Switch
U31-3:3. U31-3~3 are quad 2 line-to-1 line data selectors
that form a lO-pole, two-position switch. The switch
toggles between the /.1P ADDRESS Bus and the output
of the counter chain. The counter chain is made up of
Display Column Counter US/U7, Character Line
Counter U6, and Display Line Counter U111U12. The
switch is controlled by H/.1PCY.
The CRT displays 24 lines of 32 characters. Each
character is displayed as a 1O-by-6 dot matrix. The
display has a horizontal raster scan with 240 scan lines
(24 lines of characters X 10 lines per character). Each
character displayed on the CRT corresponds to an
address in RAM. The upper left character is stored in
location O. This character location corresponds with a
display column c()~nt of 0 and a display line count ofO.
The character next to the upper left character horizontally is stored in location 1 in RAM. The upperright character is stored in location 31; the second line
of characters correspond with addresses :32 through 6:3
in RAM, etc. The lower right character corresponds
to address 76710 in RAM. Address 76710 is read
when the display column count equals :31 and the display line count equals 2:3. Character Line Counter U6
determines which of the ten lines of a character is
being written on the CRT screen by the Character
Generator.
The Character Generator provides the video signal
for Display Driver Assembly A:3. The Character
r,pnpn1tor consists of 64-by-8-by-S character generator
ROM U13, 8-bit shift register U14, AOI U3, and data
Latche~ Ul, U4, and U24. The Horizontal and Vertical
Sync Generators synchronize the raster scan with the
displayed data. The 2-Hz clock generator blinks the
display and drives the probe test generator on
personality hoard A9.
RAM. The 1024-by·8 RAM is controlled by the
/-1P when HMPCY is high. When the /-1P is addrpssing
HAM (HRADR=l), 1\'"A1';D gate U:30B and data latches
LT2;) and U2SA/B are enabled. When the /-1P is writing
to RAM (HWRT= 1), U30B pulls the WE lines on thfl
J{AMs low, writing information on the /-1P DATA Bus
int() RAM. During /-1P read operations. the data out·
puts from HAM are latehed into data latches LT2!) and
l'2,1-.\i\ B on tIlt' positive·going edgE' of HJ)SP('
1(,(llnpl('llwnt of H/JP('Y\, Outputs of thl' I;ltclw~ ;\1'"

applied to the MEMORY bus through open-collector
buffers U26 and U29. If the /.1P is not addressing RAM
(HRADR=OI, write gate C;30B is disabled and the data
latchl'~ <irt' ht'ld in the clear state. This prevents the
open collector buffer outputs from driving the
MEMORY bus.
During the time that H/-1PCY is low, RAM is addressed by the five LSBs of the Display Column
Counter and the five LSBs of the Display Line
Counter. The Character Generator reads from RAM
the character code for the character to be displayed.
The information is latched in data latches Ul and
U24 on the positive·going edge of H/.1PCY. DO through
D5 from RAM provides the character code. 06
determines whether the character is displayed in
inverse video (D6=1) or normal video (D6=0). 07
determines whether or not the character is blinked on
the display.
DISPLAY COLUMN COUNTER AND HORIZONTAL SYNC GENERATOR. Six-bit Display Column
Counter U8/U7 keeps track of which of the 32
characters on the displayed line is being addressed.
In addition to supplying the five LSB's of RAM
address, the counter also controls horizontal blanking
and the Horizontal Sync Generator.
When Display Column Counter MSB (U7, pin 13)
goes high on count a2, the condition is latched in U4.
This pulls pin 1 of AOI U3 high (HHBLK=l). HHBLK
forces the video signal to the Display Driver Assembly
high, blanking the CRT. At count 35, the Horizontal
Sync Generator is set. This generates HHSY which
initiates horizontal retrace. The counter continues to
count up to 41. The additional time is required by the
CRT for retrace. At count 41, the counter is reset
through U9B and the Character Line Counter is
incremented. The Display Column Counter starts over
and a new lrace i~ initIated. At count 16, the Horizontal Sync Generator is reset. This forces HHSY low,
completing the cycle.

CHARACTER LINE COUNTER (,h!'lr!'lrt,pr T,inp
Counter U6 keep::; track of which of the 10 lines in
the 1O-by-6 dot character is being written on the display. The three LSB's of the counter output address
the three line select inputs (AI-A3) of character generator U13 through data latch U1. The MSB of the
counter output blanks lines 8 and 9 of the character
dot matrix to provide spacing between lines of
characters on the display. The MSB output also
increments the Display Line Counter when the tenth
line of a character is written on the display.

When the display line count reaches 24, the condition
is detected by NAND gate UI0B and latched in U4
through Uland U2F. This places HVBLK in the high
state. IIVDLK forces VIDEO high through ADI U3,
blanking the CRT. At a count of 25, the Vertical Sync
Generator is set by the QC output of U6, the LSB of
the Display Linr Counter, and HVBLK. This sets
HVSY high for 0.5 milliseconds, initiating vertical
retrace. DUrIng vertical retrace, the count of 25 is
detected by NAND gate UIOC. UlOC then resets the
Display Line Counter to O.

and the \','rticul ~\'n(' (~(,lwr;;tor

BLANKED BY H INPUT
OF SHIFT PE(,'STER

LI r'J E

,-L-,

TROUBLESHOOTING

}

o

B I A I'J K F n R Y I J n

U13 is a 64-by-8-by-5 character generator ROM. It
is capable of generating the 64 characters in the modified ASCII set. E .lch ROM character is an 8-by-5 dot
matrix. The actual displayed character is a lO-by-6
matrix. The first line of each character is always
blanked by lT1:3. rhe last two lines of each character
are blanked by C ~aracter Line Counter U6. The first
column of each character is blanked by the H input of
shift register Ul<! (see character dot-matrix on this
Service Sheet).
Input A4 through A9 of U13 provide the 6-bit
character code thi.t tells U13 which character to output.
Inputs Al throug-h A::l determine which line of the
character is genE':-ated. Al through A3 are addressed
by the stored ch~;racter line count from U1. The code
for each line of a character is output to inputs G
through C of sh~ft register U14 in parallel format.
'rhe shift registrf outputs the character code in serial
format in sequence G through c.
The cutput code fl)r the number 9 shown in the matrix
illustration i~ (\~ i'ollows:
U13 CODE OUTPUT

CHARACTER
LINE NO.

05

(l

o

o

,)

,)

~._.

o

03

02

01

0

\j

n

0

0

1

()

o

1

0
0
1

()

(l

(l

(1

()

I

()

I

(l

II

()
; __
_ _ -L,

04

__

~.

_ _ _ _ __

(I

()

0
1

------,

Most problerns on
using the lroubleshoc
and vertical sync pru
state analyzer.

2

VERTICAL SYNC PI

3

a clock. monitor Dis
with a logic state an
from 0 to 41 and the]
is ('orrect, the verti
A6U9, Ua4, or U4.

4

5
6

CHARACTER GENERATOR. The Character Generator consists of character generator ROM U13, 8-bit
shift register U14, AOI U3, and data latches U1IU4/
U24. The data latches store information needed by
the character generator to display each character. Ul
stores the three LSB's of character line count, vertical
and character-line blanking information, and inverse
video field information (D6 From RAM). U4 stores
blanking and inverse video information from Ul and
the horizontal blanking signal from the Display
Column Counter. U24 stores the six-bit character code
from RAM.

1

DISPU\ Y LINE COUNTERAND VERTICAL SYNC
GENERATOR [J-bit Display Line Coumer Ul1/U12
keeps track of which of the 24 rows of characters on
the display is hping addressed It ",upplies the five
MSB's PI' HAM ,l(ldnJss and cl)ntmb vprticnl hlnnking

CHAR.

7

8
9

~~-+--~~~~

}

BLANKED BY
CHARACTER
LI N E COU I\HER

~~~--~~~~

o

2

3

4

5

HORIZONTAL SYNC

as a clock, monitor I
counter should count

Character Dot Matrix (9)
On the negative-going edge of the first 200 ns eLK
after LLSRE goes lnw, the shift register is parallel
loaded from the character generator. The H output
of the shift register is immediately presented at the
output. Since H is tied to ground, the first dot in each
character line is blanked. This provides the horizontal spacing between characters of the display. On
the next clock, the shift register starts outputting the
code in serial format beginning with G. After inputs
G through C are shifted out, LLSRE loads the shift
register with the code for the same character line of
the next character in the display line. The character
Generator writes line 0 of all 32 characters in a display
line, then horizontal retrace occurs. The Character
Generator then writes line 1 of all 32 characters in
the display line, and so forth until line 7 of all 32
characters has been written on the display. At this
point. the Character Line Counter is incremented to
eight. inhibiting the shift register for two scan lines.
This generates two blank lines on the display. The two
blank lines provide the vertical spacing between
characters on the CRT screen.
AOT u:~ ('ontrols normal and inverse video) vprt.iral
blanking, and horizontal blanking. When normal v·ideo
it-; displayed, HNORM enables U3 to Gate the H
output of U14 through to Display Driver Assembly A3.
When inverse video is displayed, U3 gates the H
output of lJ 14 through to A3. In this manner, VIDEO
i::; inverted when inverse video is selected. AOI U3
blanks the display any time HVBLK or HHBLK is true.
Blinking characters are generated by alternately
displaying the character in normal video for 32 scans,
then blanking the character for 32 scans. This is
accomplished by gating the blinking signal (D7)
\,,/ith the :2 Hz clock through U27B and U4. When the
:2 Hz clock ::;ignai i::;low. ])7 inhibits U14 from shifting.
This results in the character being blanked.
Helativ(' timing hetwf.'f'n eVf'nts on the An assembly
th(, ;,iming diagram (Ill this "{'rvict' ~h"t't

'" ",l;"w!1 in

C

ISHII
LO~

I

III-

I-

U31<
IN'
STROBE

SELEC

H
L
L
L
L

X

L
L
H
H

L'5/7/8/U/l

COUNT El
TC = ET. '
PRESET =
RESET -:- ~

Model 1611A

## Page 87


Service
Row Counter U1l/V12 can be checked using A6Ull
pin 2 as a clock. C11112 should count from 0 to 25
repetitively. If the count is correct, the horizontal sync
problem is in U23, U234, UI0, U1, or U4.

TROUBLESHOOTING

KED BY U13

Most problems on the A6 assembly can be isolated
using the troubleshooting tree in figure 8-4. Horizontal
and vertical sync problems can be found using a logic
state analyzer.
VERTICAL SYNC PROBLEMS_ Using A6U8 pin 2 as
a clock, monitor Display Column Counter A6U7/U8
with a logic state analyzer. The counter should count
from 0 to 41 and then start at zero again. If the count
is correct, the vertical sync problem is caused by
A6U9, C34, or U4.

(ED BY
il.CTER
~OUNTER

G r R H U U U LJ D E LJ "[J

~

rl~ .. ;~

UVli 111

I

L

~~~l-.

c::a.Ll..l

the hori::l.isplay. On
,putting the
~fter inputs
:1s the shift
,cter line of
e character
ill a display
Character
aracters in
7 of all 32
ay. At this
emented to
scan lines.
ay. The two
19 between

H

'8

leo, vertical
ormal vid~
;ate the H
;sembly A3.
ates the H
1er, VIDEO
~d. AOI U3
BLK is true_
alternately
or 32 scans,
ns. This is
signal (D7)
L When the
)m shifting.
I.

-I",

SHIFT/ 'I CLOCK CLOCK
LOAD
INHIBIT

H

~

I
I

X

I

v

I ~

SERIAL,

I

V
.L\.

I

I L I

1

X
H
L

I.

:

X

II

L

~

PARALLEL

A_. _ H

n.

n ...

a. _ . h
X
X
X
X

a
QAO

b
QBO
QAO
QAn
QBO

-'"
H

L
QAO

-D

IOU~:UT

\

I

,

j

h
QHO
QGn
QGn
QHO

,

'"

TP5

L_"

~_J TP2

TPo:l

~"J

I

I

Fl
I I

Fls
I u"l

LJ

LJ

U21

!

!

I,

I

I II

a:

c::::: cr

II

LJ

L..J

UJ4

I I I

2

i

u

LJ

-I

3

I

,

L.J

L..J

L-J

'----.J

L------J

: U,,!

INTERNAL
OUTPUTS

I

4

u" I .:=:-~
T~\O

w

H
RER RR R H
n l·uJ
U
B B B B E 6 R 6 EJ

U'J

U14 TRUTH TABLE

WO ns CLK
is parallel
e H output
nted at the

I

u"

I

U6

LJ

L.J

~
I i I'

v

I I

U5

"'P3

~

Data line D7 from A6U22
controls blinking characters. After the power-up sequence, D7 should be toggling. Check the 2-Hz signal
from U5 pin 1:3. If the blanking between display lines
is correct and a blinking problem exists, then U22, U.S,
or U27 is bad.

INPUT

:

LJ

BLINKING PROBLEMS.

HORiZONTAL SYNC PROBLEMS. Csing A6U6pin 7
as a clock, monitor Character Line Counter U6. The
counter should count from 0 to 9 repetitively. Display

.--....J

~6F]
~~u
.-,
u

i

U2

INVERSE VIDEO PROBLEMS. Data line D6 from
A6U:21 controls the inverse video field. After the
power-up sequence, D6 should be toggling. If inverse
video problems occur, trace the signal through Cl, U2,
and U4.

H H r:l

TP9 - - ,

-CJ- -R6-

TP'

I

'----.J

I

IlI I

I1

I:

ODD ~U"HERFD PINS ON COMPONENT SIDE OJ:' BOARD

A6

CONNECTS TO A1XAfI.

I

G

D

E

F

C

B

A
1611 A-006-01-01- 77

OUTPUT Y

INPUTS
SELECT

STROBE

H
L
L
L
L

X
Ii

I

!

L
L
H
H

T A

B

1I

X
X
X
L
H

X
L

H
X
X

ICs ON THIS SCHEMATIC

tiP HARDWARE ADDRESSES

U31-33 TRUTH TABLE

I
I

U5/7/8/11/12 COUNT EQUATIONS

COUNT ENABLE = EP • ET • PE
TC = ET • ~ • QB • QC • QD
PRESET = PE • CK +
RESET =MR

L
L
H
L
H

ADDRESS

!!
I
t

:3200°8
through
.3;3:3778
334008
through
3:37778

\

1

i

FUNCTION

Accesses Display RAM
I

Accesses Temporary Storage

U6 COUNT EQUATIONS

=<Ei=
DES;G
Cl
C2
C3
C4
C5
C6
C7
C8
C9
Cl0
Cll
C12
C13
C14
C15
C16
Rl

i

,

RE F
I GR:l
:
LOC I DESI:)
I:

0-4 I
A-4
F-4
G-l
F-4
0-4
C-4
A·4
G3
E-3
0-3
B-3
A-3
F-2
B-2
A-2
0-2

R2
R3
R4
R5
R6
R7
TPl
TP2
TP3
TP4
TP5
TP6
TP7
TP8
TP9
TP10
Ul

I

::;R J i
LOC

"lEF
DES !G

I 0-2

U2
U3
U4
U5
U6
U7
U8
U9
U10
Ull
U12
U13
U14
U15
U16
U17
U18

C-2
0-2
0·2
E-4
G-3
G·4
A-4
OA
AA
A-4
E-4
F-4
G-4
E-4
A-4
G-4

I

i

GR:D
, LOC :

I

F 4
F-4
E-4
E-4
0·4
0-4 !
C-4 '

U19
U20
U2l
U22
U23
U24
U25
U26
C-4
U27
84
8-4 i U28
A-4, U29
G3; U30
F-3
U3l
E-3
U32
E-3
U33
0·3 : U34
0-3 ' VRl

i
i

I

COUNT ENABLE = EP • ET. PE
RC =ET • ~ • QB • QC • QD
PRESET = PE • CK +
RESET = MR

,,(EF
:JES:G

!

:)R:D
LOC

T C- 3 l

3
C8-3 1
8·3
A·3,
G-2
F-2
E-2
E2
E-2
0·2
C2
C-2
8-2
B-2
A·2
G-3
j

I

Ie REF DES

HP PART NO.

MFR PART NO.

Cl,4,24,:25
C2
U'3
U;'), 7_8,11,12
LJ6
e9,10,2:3

1820-1196
1820-068;3
1820-1285
1820-14 :10
1820-1429
1820·1202
1818-02:37
18:20·1042
1818-02;18
1H20-1 :200
1820-11;38
1820-1112
1H20·1415
IH20·1470

SK74LS174N
SN74S04N

Cl.'3

I
t
l

C14
(;15-22
C26.29
C:27
lJ28
C:30
C:11,;32.:l:)
C:l4

I

1820·11~7

S~74LS54N

I

S~74LS16l~

SN74LS160N
SK74LSlON
251.'3
S~74165~

AM9102APC
S:,\74LS05~

SX74S51N
S:\74LS74i\"
81\'74I,813K
SX74L8157~
S~74LSOO~

RAM and Display Format Generator Board A6 Component Locator
(01611-66506)

.6 assembly
~rv'ice sheet.

Figure 8·12. Sen'ice Sheet 6. and Display Format (~enerat()r Assemhly A6 (Sheet 1 of 2)
8-28

Model 1611A

## Page 88


- - - - - - ,I

l

-17V

I
I
/ PO Pl

:

I:
I

"

113

I

5

U15

I

KSO

6

91 ~~__________~r-l~

____________~r-

02

'"4Mi~'
I

I

--<.7
Hf.1PCY

"0

~
PRWCK

" 0 LLSRE

______

_______________

~r-l

~r-t~

I

_______

I

I

0.

SYNC"

0LREAD"

~

ONLY DURING T2, TW, T3**

~

I

10

5

14

2

1

I

I

6
1 17

I

111110 19

4 co

I

Q1
3

1

15

04

NC~ 06
12 OJ

9

03

r-r---?Y~NC

'-~ B2

5

7

i 2

U27
9

,/\

R " 200

4

I

: KSGNOJ

«F

-12V

~

- 6

OJ-:-

CLR

15

l7

R13
1150

10

5

3

I

I

C HiNT Q

S

!
2

1 AI R C

~ A2Bl MOMDSTABLE
U6

DATA

7

1

~~"' I
£J39

•

US

NC..!..1 05 SHECTOR

02

11
KS7

W

6

03

I

I

TP1

2 02

I

I

r.. B C

3 01

8

I I

.~--------

9

..........

U16
4

6

I

ONLY DURING Tl, T2"*

B

Q4

5

KS4

I I
0

) 1-2...- +5V

!

I

LJ

>

3

I

KS3

I II

LJ

2

6-BIT KEY~
U17B.

-5V

Q3

I

/

-5V

10

I
I

I

N';'

U26
12

9

KS2

I

I

~Cl0 ~

R~6800

I

I i

C6 :
I ~~~ WE eM

_

01 UF

11

I
I

.1

PP'

ri'

Q7

7

I
1

~-+-1~----+

~1· 1
-

I
I
I

1

j

8

KS1

AA

ntpqr-ti-

KEYBOARD
SCANNER

I II

"0200nSCK

AAAAAAAA

tl-~

G!

~

I

I I
--< 5 " II

2

~+5V

~ >CK
OA

I

.13

I

1" \10 I~

TP2

'1'.'.

U7B
BINARY CLR
GOUNTER
DB OC
00

r!3-

,

~

:

R14
1500

~----------------------------------~~~~~--------------------------+----------------

W"~A
~

~~--------------~

o

~/#~r--------------------------~~~~~
~:r
@$A
UNLY LJUH:~~G TV'J, T3w~
W~j1,-_______________""",:ff",,~;,;o_~fQI

~____________________________~____________--____r-___83_3_KH_Z____+-__~1'~

TIMING GENERATOR

.....

HVVRP
U22

NOTE:

*THESE SIGNALS ARE GENERATED BY A5Ull (8080A) AND ARE
INSTRUCTION DEPENDENT. THE RELATIONSHIP BETWEEN
SIGNA LS AND 01/,)2 IS AS SHOWN ON L Y WHeN $1 GNAL IS TR uE.
BTl, T2, TW, T3: REFER TO 8080A MICROPROCESSOR STATES.

R9

R10

1820

1000

I"vv...---r-- .. ~v'./'v -'-r---J,
~3
1,
U3

Q~I~5-+~____. -____t-~--

____________-r____________________________
TP6
,:i)

o 12

;.:r=----..--;-------.-L

a 10

Y1

10

rc::l MHZ

Cl
200

6 0

Q 7

C2
33

A5 Timing Diagram

3 U48
+-_______-i

):>=-4__

Te
Rll
1000

02

01

NC
R12

1820
-5V

_-...-_-!!.j
TP8

!'i\
200 ns CK
1

u, CK

Service

## Page 89


r----

85
;;P

;

~
_""
- -

-

-

-

-

-

-

-

-

-

-

-

_

-

-

!

' t

--1'

--I

~~

__ ""

-

-

-

-

-

-

-

I

DATA BUS

-

-

-

_

-

1- -

;
--I

~

-

-

-

-

-

-

-

-

f-- -

-

-

-

-

-

-

-

-

\

~

~-

-

~

;:

'

-

-

-

-

-

-

-

--~
-

-

0:

-

-

-

-

-

-

-

-

I

-

DO

cs

WE

U1S

I024,HY,1
RAM

OOUT
A21Al AD
5 4 8 12

.. '"

I,....

Q

II

13

11

DIN

03

WE

U17

i024-8Y· i
RAM

WE

U18

i024-BY-i
RAM

DOUT
ASA8A7iA6 A51A4A3iA2 I AlIAO

DOUT
A9ABA7A51A5 A4 A3 AllAl AO

14 ~5 16 1 2 7 6 5 4 8 17

14 15 16;

2 i

6

,II

13

DIN

CS

13

DIN

i024-BY· i

U19

1024,BY-l
RAM

DOUT
A!I A8 A7A6·A51A4'A3'A2'AI AO
14 15 16 1 2 7 6 5 4 8 12

Q5

11

CS

WE

U20

RAM

DOUT
A9A8A7 A6IA5A4'A3 A2 AllAO
1415 16 1 2 7 6 5 4 8 12

5 4 B 12

II

13

WE

DIN

CS

WE

U21

1024'8Y'1
RAM

CS

I

14 15 16 1 2 7 6 5 4 8 12

.....

..: ..:

.....;.:13~_

t=+l

II

DISDLAY
:OLUMN

,

:~~~:R 19 13
----1. EP PE

41516

AU7B C 0

·~v

~\i

15

~_--+5V

L 415
13

-4-'5

,---,-;70 EP PE

BINARY

RC r--NC

ET

I

6

I

1~~) 3r

>6 1 Is ++5
5V

col

DECADE

15
RC ""'-NC

7 EP PE

16

3 4

LV7 EP

ABC 0
RC 15
BINARY

ET

1':1

:1=:1

__ ____

C

••

Q

r

CL R

'

r-----,

ii

1

I

~

9

EP

I '--'--" ET

RC .2§NC

US

.----------'-'-'V"-"

U28B

2

~

J9A

1:

8

13 U340

11

- - ------."

..,---;..:
I

iC4

~22UF ~---+---7) 2

>-- , -

I!

~---'H~NO~R~~_G~~~B
.---2l!

II

"

;~ ~_6 1~~~I-'L--<__--I---'-'VI-=-0::.:EQ=--_-4'96>--. 3

HINVS

-~

HVBLK

~ ~

....

5

•

2 U34A

L

-J

R

4
5 U34B

I

6

i

Q

_ _1-------=-I4 0- - - -

L-_ _--I~_6::..j 0

3

"5V

----

Lb
,

r-

I

i

r-,..\,/,,;I--..I.:.o:
rs-15..., I -

f-----

QI-7:...-__~_____....J

CLR

91

.-----2.! 0

I~

-v--~

13

~C)c,..:.;I'::"'-----J

V

Q ~1.;;.0_ - - 1__

18

19

20

21

A5

A6

Ai

A8

1- _ _ _ _

U4

Ql-lo.::.5__

+-~_-l
-b
-=

+5V

VRI

~

CHARACTER
GENERATOR

G~O

I

-5V

14 0 SHIFT REGISTER

h
L-=
't,
VCC CE

12

12V

~~I

r------I\.~
I' ~-'I;-+-.JV\/'v-oo- - 12V
-4-

3 E ~~~~Ln~

02 5

/2

I

OR 7

01 .-4_--1---,1-=-13 C

VGG

m

QH~

03 6

II

VOO

INHB

U14

041-'7_---1_~4 F

64·BY·8-B,(,5

r

':CrL~

~ H L

22

A9 05.,::8:.....----1-.::t5 G

U13

L-'5V

I

17

~ Al A4

,----!1 ~ - - - ~ ~

~D

I
I

6

i

,~_~-=--=-_=__=__=_-+--+--IH----~6 0 - - - ~ ~

.-

--'~'L.U_l0~BJ'b'6:..-.----I----.:I-=-l.~- -u~ -, I" I~
CAK
9

U2C

t2- f-t-

1-)1

-Q ,5

Q~

-----E 0

Q

1-----~----4'_1 0
Q..E-

~

r--r--.!.2,D_-_-_-_
-0 10

5V
+

1

I :

SaN8LANK

CHARACTER
GENERATOR

'- t-----2 0

i

'f

I

IPB

1

,-----------------------p--------+--+-1--J1 HH6L..;,--,L----+-1----"--:':i2 _

5

---4--+-RJ~!:.-U2-3B~~A/B/~. U~34C:B

U230-b.!1=-2

,

~-------""I

,

I

VERTICAL SYNC
GENERATOR

=:ill

i

r

6

CLR

'--_ _

!

1 _ _-

+5V

i

lJ.QIU23C'\....8

I

j" . .

T~2V~99>------)

-----l-li_+-~I~~~~_.-.-_-_--_--~==_I~

7

i~____________~~____4-~~9~-....

12

U9C

/67>--

6~~LL ...- -.....-=-G::.:NO"------------_..·I--.:..Pc:.0;..IPI~) R7~l
J::+--------+I-4) 98>----~~vALL ....I----1,~---,_4) 1>----- 2

3 0
.--_ _ _ _-"-1

l1

j

: 1

MJ

1

-l~13

I

3 ~29 ~.:.4-<1I--.. C2

S
U34C D-""". - - - - - - -

-

60>--

; .-________________~--------~---------------+--~_+_

R5
1000

J27

I

,..,.

-C5-16 ARE BYPASS
CAPACITORS BETWEEN
+5V AND G~D

I I

M6

,I

I

~

2

.--_ _ _ _ _ _ _5::,l~ 6

G 9

-5\1

HORIZONTAL SYNC
GENERATOR
U9A1C. U34C/D

:

I

I~

CLR

15
RCr-'-NC

BINARY

5

,

A 8 C 0

PE

10

ME',10RY
BUS

I I
IL----------~_IU26E:'rr------"-'------I--'J
;
2
M5
i / 65 >________

I

AlO
PR

>---

2
"29_:
I ___

!+1!

+-1+-1

~A~______~--------~i~~
~
~
_B!L-_ _ _f--_ _ _ _~i~_;_--...- -......_ 1

4

I

'

3 4 5 5

'~'.(~:1~.~._2Ql~ ";"I_-_-_" ~ -il-!-J~';'yW~

I---\; -~::1: ====~l!:; =:==~1-. ---'5V-/6'3-riz-~-.~i'-'o-+
1,'-- - J

I

.0IUF

"",,--+5V

ABC D

BI~ARY

10 ET

_

I..LeI5·16'

I r--_--.-~....~
1 r

I

U12

,"J T'I~~;:J:' I '''fHl~''I~' ,j, ~,:J~ '~: :'!~'r'

~

PE

I

I~ '0

2-HZ CLOCK GENERATOR

19 't~ 1415 r-

U11

10

:

>-----

IL..__- -___~3 U26;bc~:r-4----'•.\4---'----!-:--'l64>________

15

I

I
DISPLAY LINE COUNTER
U11/U12
I

9

AU:

10

'v ---:.: ET

,

U25
CK

--I..._-+_ _

11

CHARACTER ULiSNE COUNTER II

-

~·'CK

..,1'

U:DA),>-,1,:..2_ _ _ _-,

0

1...._..::0",6-+...:1:.::.j2 0

~ I

1024-BY-8 RAM U1S-U22

- - - - - . ,.....;.'-0'--'

-

T

!

_5V _ _ _

6;S

--0.,.1:,::.2___

'--_ _ _ _-+-_+-_-li'

U22

DOUT
AS AS A7 A6 A5 A4 A3 A2 Al AO

OOUT
ASA8A7A6A5A4A3A2 Al AO
14 15 16 1 2 7 6 5 4 8 12

~

6

DIN

~

0

:41- -

A-

13

DIN

5~

1 1 1 - - - - - 10

1...._--=0-4--1'43~ -

I

11

13

cs

DIN

I

0 U.-------------.:..~25
I ) i'
- - - -Q 5
II I
_ _- -_ _ _ _~9' "
8
~,42
rI....--.::;02~_'46~---~ 7
r
~T-i52)------

~I

T

CI-16
Rl·7
TP1-l0
U134
VQl

I

'.A I

10

_-------10

1..--=-:..-----10

I

II

AS

1..-'::'"';"';_ _4-10

-i

-

2

3

PA;l:S D~ ~HIS SCHEMATIC

1-~-~_---1----13C>-- ---...'

I

1 I
--t--.J

CJ,

-=--:J

,--_ _ _- -_ _ _..:.1::.j3 U26'

J;0

-=

3
31°;:
32>---

I

33)---

I

34>--

~~E2

12

~B

4

·5V

2~;>---:

+--f-7 40>---

"=--'

H---7 >---

1
13

41

~43>--

U27B

I ~44>---J

-,;

-J

::::K

1-=)94>---. 3

_ _ _ _ _ _ _ _~--------------------------~~~~~~~~~~~~~~~~~~~~~~r-----------+-------------=-----~~-~----I-~)59>-O S2
-----------------,------------------------------------------------------------------------------------------------~--~------------------------------------~---~

I

~------------------------------------------------------------------------------------------------------------~------~-~rS~y----~------~)95r_CD3

~~~~-_-_--_--_--~~~~~~~~~=---------------------------------------------------------------------------------------------------------------------------------------------------------~--------------________________________~3~~4--------------------~

'.11.,O~-0203-,,1

6

Figure 8-12. Service Sheet 6,
RAM and Display Format Generator Assembly A6 (Sheet 2 of 2)
8-29

SERVICE SHEET 7

## Page 90

PRINCIPLES OF OPERATION

The A7 assembly compares data from the microproces·
sor (J.lP) under test to the trace specification and gen·
erates signals that control the counters and memory
on the A8 assembly. A 7 also outputs status signals that
are used by the internal J.lP to determine the status of
a measurement. A 7 can be divided into these functions: an Address Decoder, a Trigger Gating circuit
which controls various signal outputs dependent on
measurement mode set-up, and a RAM Comparator
circuit that generates triggers when trace specifications shown on the display are met.
The Address Decoder detects addresses of the RAM
comparator (370008-371378) and of measurement
mode control latch A 7U18 (361408). When 370008
thru 371378 is detected on the J.lP ADDRESS bus,
information on the J.lP DATA bus is loaded into the
RAMs on A7. When address 36140 is detected, A7U18
is clocked by A 7U30. The clock causes the four least
significant bits of the J.lP DATA bus to be latched to
the output of A 7U18. A 7U18 and A 7U33B generate
five signals (HRMC, LRST, HTRC, HTI, HCT) that
initialize circuitry on A 7 and A8 and control the type
of measurement (COUNT TRIGGERS, COUNT
TIME or TRACE) made by the 1611A.
The RAM comparator uses random access memory
to generate triggers that meet trace specifications
shown on the display. Figure 1 shows a basic 4-bit

"ROM

SYSTEM
UNOE'1 TEST

15 BY 1

OAT 1\
SELECTOR

r
i

:
IS

~ATA
I~

OU T

0 - - - TRIGGER

ADDRESS

OUT

!

Figure 1.

...,. ~
4

Data Loaded
For TRIG =5

Data at B Input

II

9

10
11
12
13
14
15

I

I

RAM comparator. Before the RAM comparator can
generate triggers, it must first be loaded (written to)
with a pattern that will provide a high output when
the trigger condition is met and a low output when it
is not. This is done in the 1611A by allowing J.lP
A5Ull to control the data and address information to
the RAM. To load the RAM, the J.lP first selects the
B input to the data selector and drives the WE (write
enable) input to the RAM low. This allows the J.lP to
load RAM with a pattern that will detect the trigger
selected. Table 1 shows how the RAM is loaded when
the selected trigger is 5. Notice that the B input goes
through all 16 possible combinations of a 4·bit input.
This ensures that each cell in RAM is set to the

16 BY 1

B

DATA
IN

I
I

I

I

0

4

--f t-!l

16 BY 1

1
2
3
4
5
6
7
8
9
10

11
12
13
14
15

1
1
1
1
1
1
0
0
0
0
0
0
0
0
0
0

ADDRtoS

I

B

,

~

l.

1
1
1
1
0
0
0
0
0
0
0
0
0
0
0

0
0
0
0
0
1
1
1
1
1
1
1
1
1
1
1

RAM

jWE

IS
I

I

l -f ~

~

I

I

16 BY 1

DATA
ADORESS
:
SE l EeTO R ,.....,..-+-+-+-+-o;-.-...~

(..;.~

OATA

RAM
'ROI.'
CO~TRUL

WE

','ICROPRUCES

j ------f--I-----J

MICROP;;OCfSSOR i

,

lFigurf' 2.

~

f---- -------'

16 Bit RAM Comparator (= ONL YJ

t.han 4 bit.s hy adding morE' DATA SELECTORS and
RAM plus some additional decoding circuitry. Figure 2

0
0
0
0
0
0
1
1
1
1
1
1
1
1
1
1

~AT~J

p-_Q~L~_

IN

L--~ls~-1

i
i

~~~~ROl

I

I

A RAM comparator can easily be expanded to more

1

DATA
IN

OAT,'

~

!

Data LoadEd fOi SpEcifiEd
Trigger Condition

1
1
1
1
1
0
1
1
1
1
1
1
1
1
1
1

!

!

DATA
SE LECTD R

Table 2.

i Data at B I

yWE

IS

I

RAM

I

A RAM comparator can also be used to generate a trig·
ger when the input is less than or greater than a
specific trigger. This is accomplished by changing
the pattern loaded into the RAM by the control J.lP.
Table 2 shows some examples of the loaded patterns
for different triggers.
I

fRO
SYS
UN[
TES

ADDRESS

~

i

I

4
I

:

i
FROM
SYSTEM ~
UNDER I
TEST
I

1
1
1
1
1
0
1
1
1
1
1
1
1
1
1
1

0
1
2
3
4
5
6
7
8

I
DATA
SELEC TOR

"com"

4·Bit RAM Comparator

.

I

Table 1.

RAM

~O~:;'ROl
' -r----t------'
~~lrt.lnpRnr;:'-:'"'I1R l

l=1

correct state. Thf' data loaded is the complement of
the output desired because the RAM shown in figure 1
has an inverted output. After loading is completed,
the control J.lP selects the A input to the data selector
and puts the RAM in a READ MODE£ (WE=HIGH).
When the input to A is equal to 5, output of the RAM
will go high. All other inputs will produce a low output.

shows a 16 bit RAM comparator.
This circuitry employs the wired AND capability of
the open collector outputs of the RAMs. The decoder
determines when the RAM comparator is to be loaded
and which RAM will be loaded. Since the trigger
specified may be different for each group of A inputs,
the RAMs must be loaded separately. When the
RAMs are loaded, the control J.lP selects the A inputs.
When all four A inputs are equal to the selected trig·
ger, the output will go high. Anytime the trigger
condition is not met in one or more of the RAMs, the
output will be pulled low.
The circuit shown in figure 2 works only when a trigger is needed for A inputs equal to the specified value.
To permit ~ or';; triggering, additional RAMs and gat·
ing are necessary. In the 1611A. 16·by·4 RAMs are
used instead of 16·by·l RAMs. This allows four dif·
ferent trigger patterns, for the same 4 input bits to be
loaded in one RAM. Figure :3 shows a 16·bH com para"

tor connected for triggering using two outputs of a
four least significant bits must provide two outputs,
one for equal to and one for greater than triggering.
These additional outputs are needed because con·
ditions exist where less than 16 bits determine whether
the trigger conditions are met. For example, if the A~i
inputs are the most significant and they are greater
than the specified trigger value for those bits, then the
~ condition has been met regardless of the value of the
remaining 12 bits. Gating on the RAM outputs allows
the less significant bits to be compared if the most
significant bits equal the specified trigger.
The RAM comparator on A 7 has four outputs (HENB,
HDSB, LTRGl, LTRG2). ENABLE (HENB) and DIS·
ABLE (HDSB) are derived from 32 inputs made up of
the Input Address bus (INP AO·A15), Input Data bus
(IND DO·D7) and external inputs (EXTO-7) from the
J.lP under test. Both outputs produce a high level only
when the inputs are equal to the trigger specified. LTRG 1
is used for = or .. trigger conditions depending on the
trace specification field selected. LTRG2 is used for

~ only. LTRC
ternal inforl
ADDRS BUE
and Extcrna
the address 1
are the same
RAM output~
All ou tpu ts i
true before j
LTRG2 goes
the data and I
of outputs fa
LTRGI (= or

The RAM (
(HAND), tha
mines wheth:
are combinec
A7U3 to prod
Address Bus
Bus ~ specific
I

The TriggE
the four trig

Model 1611A

## Page 91


Service
Table 3.
16·BY·4

HENB

HOSB

LTRG1 =

LTRG1 <

LTRG2 =

LTRG2 >

U14 (11)
U15 (9)
U16 (9)
U17 (9)
U12 (9)
V13 (9)
UlO (9)
U11 (9)

U14 (5)
U2 (5)
U3 (5)
U4 (5)
V12 (5)
U13 (5)
U10 (5)
V11 (5)

U14 (9)
U15 (5)
U16 (5)
U17 (5)
V12 (7)
U13 (7)
UlO (7)
U11 (7)

U14 (9)
U15 (7)
U16 (7)
U17 (7)
none
none
none
none

U14 (7)
U2 (9)
U3 (9)
U4 (9)
V12 (7)
U13 (7)
VlO (7)
U11 (7)

U14 (7)
U2 (11)
U3 (11)
U4 (11)
none
none
none
none

ADDRESS

2
CATA

RAM

IN

AO-A3
A4-A7
A8-All
A12-A15
DO-D3
D4-D7
Ext 0-3
Ext 4-7

WE
TR!GGE~

16·BY4

ADDRESS

2
FROM
SYSTEM
UNDER
TEST

DATA

RAM

,~

WE

LTRG1: =or"
LTRG2: ~ only

:6·8Y·4

ADDRESS

2
DATA
!N

RAM

TP'

TP'

EJ I' r:l ill r:l
u
u

WE

~
I iI uMI
u'"

I

-I

U'

lei

j""e\

(l
LJ U
I

II

U3

rPJ

I

I

I

I

LJ

U'

2

.;'

-

DECODER

J

r
~ I cJ

!

!
i
1

0

I-l
I u,,!
rJ [l
U U U

u H
u D

I I
I

i U10 r

fiI

! U15 I

!

U"?

1

I

,puts of a
ing at the
) outputs,
riggering.
,lUse conewhether
if the A3
'e greater
, then the
lue of the
Its allows
the most

The RAM comparator has one output, A 7U11 pin 11
(HAND), that is not data dependent. HAND determines whether the two triggers LTRGl, and LTRG2
are combined in a logical AND or a logical OR at
A7U3 to produce HTRG. HAND is true only when the
Address Bus .. specification is greater than the Address
Bus ~ specification.

;(HENB,
and DISide up of
)ata bus
from the
~vel only
i.LTRGl
g on the
used for

The Trigger Gating circuit detects the presence of
the four triggers and generates signals for the A8

The remaining signals on A 7 are discussed in the
measurement mode description on Service Sheet 8.

ternal information to detect a trigger. When the
ADDRS BUS ~ and ADDRS BUS" are used with Data
and External specifications, the ~ or " applies only to
the address bus. Data and External trigger conditions
are the same for LTRGI and LTRG2. Table 3 shows the
RAM outputs associated with each of the four outputs.
All outputs in the HENB or HDSB columns must be
true before HENB or HDSB goes high. LTRG 1 or
LTRG2 goes low when outputs of the RAM comparing
the data and external inputs go high and a combination
of outputs for the addresses go high that satisfy the
LTRG1 ( = or ,,) or LTRG2 (~) conditions.

I

B800GB 0" LJ

II

I

....-.
l-u.1

!J

,-::---,

I·)

u

I

U

11

'

3

BIi ~ I

3

I ,
a: a:
I I

Fl r;
I u"l

16 Bit RAM Comparator (;;.)

assembly. Each time a 32-bit word is captured by the
A9 assembly, it may produce a compare command
(NCP)_ NCP is delayed 270 ns by A 7U1A. It then
clocks A7U1B which produces a low pulse (LCPCK)
for 75 ns. The 270 ns delay allows time for the data
from A9 to propagate through the data selectors and
to access the RAMs. The negative edge of LCPCK
clocks enable-disable latches U20A and V20B. If
HENB or HDSB are true on this edge, they are latched
by U20 (HENBL and HDSBL). On the positive edge of
LCPCK, A 7V6B is clocked. If the disable trigger HDSB
was true on the negative edge of LCPCK, A 7U6 pin 8
(B) (LDLYDS) will go low. In some measurement
modes LDL YDS allows processing of an HTRG from
A 7U8 when HDSB occurs at the same time. During the
time that LCPCK is low, A7V8 is enabled. If a trigger
is produced by LTRG 1 or LTRG2 during this time,
A7V8 pin 8 (HTRG) goes high. If HAND is true, both
LTRG1 and LTRG2 must be true before HTRG can go
high_ If HAND is low only one of the triggers is needed.

I

[1 rei
U tJ

r ' I
u u LJ

rl

4

u

l.I

I

~ only. LTRGI and LTRG2 use address, data, and ex-

G

~

u

rl

DC:::::

L

I

II

II II

Figure 3.

0

II

=:J

I

I

GND TP5

TP6

~

I

u~ I

u" I

I

H Fl C]
I

I

I

II 2

'

UJ1fJJJ~tJ

LJ 11'11

+-cs-

1
ODD ~UMeERED PINS ON COMPONENT SIDE OF' BOARD

A7
F

G

E

c

D

ICs ON THIS SCHEMATIC
IC REF DES

Ul
U2-4,10-17
U5,7
U6
U8, :32
U9,31
U18
U19
U20, 34
U21
U22-29
U30
U33
U35,36

8-30

HP PART NO.

1820-1782
1816-0913
1820-1285
1820-1112
1820-0691
1820-1202
1820-1195
1820-120:3
1820-1212
1820-0681
1820-1470
1820-1418
1820-0686
1810-0041

MFRPARTNO.

AM26S02PC
AM31L01PC
SN74LS54N
S~74LS74N

SN74S64N
SN74LS10N
SN74LS175N
S~74LSllN

SN74LS112N
SN74S00N
SN74LS157N
SN74LS42N
SN74S11N
1810-0041

REF
DESIG

C1
C2
C3
C4
C5
C6
C7
C8
C9
C10
C11
C12
C13
C14
R1
R2

I
r

B

GRID
LaC

REF
DESI G

C-2
F-4
F-4
E-4
G-1
A-4
E-4
8-4
G-3
0-3
A-3
0-2

R3
R4
R5
R6
R7
R8
R9
R10
R11
TP1
TP2
TP3
TP4
TP5
U1
U2

8-2

B-2
8-2
8-2

I

A

GRID
LaC

RE F
DESIG

I 8-4

U3
U4
U5
U6
U7
U8
U9
U10
U11
U12
U13
U14
U15
U16
U17
U18

A-3
8-2
F-4
E-4
A-4

B-2
F-4

B-2
F-4
F-4
C-4
8-4
A-4
F-4
E-4

1611 A-007B-Q1-04-78

I

GRID
LaC

I 0-4
0-4
84
84
83
8-3
A-3
G-3
F-3
F-3
F-3
E-3
E-3
0-3
0-3
C-4

REF
DESIG

I

U19
U20
U21
U22
U23
U24
U25
U26
U27
U28
U29
U30
U31
U32
U33
U34
U35
U36

, 8-2
8-2
A-3
G-2
F-2
F-2
F-2
E-2
E-2
0-2
0-2
C-2
8-2
B-2
A-2
C-4
C-3
C-4

Comparator Board A 7 Component Locator
(01611-66507)
Figure 8-13. Service Sheet 7, RAM Comparator Assembly A7 (Sheet 1 of 4)

GRID
LOC

Ivlodel IGIIA

## Page 92


I ,."AND
AO

DOSPCAY 'O'"AT o.N".,O'

,,,,,,.iii,,,
~

"_PC'

5 0 ---<4Z~
(Pl O,P.c..
_ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _...I---------- ~
1 _ H_,"P...:.Cy
f
I:
~t---,.::...t~1
SEGMENT OF
CHARACTER DISPLA YEO

H

G

F

E

D

H

G

-0
-0

r~

'0

o

*

PRWCK

U27, PIN 6

L
---n---+-----.;--~tl'----I

,

I

,~"

I!

~ A3
,..--....j ~ A2
A

I ---

o
.. P

~~DRESS

sus

5

2 Al

t1

t2

I :
I I
I

~

-.-

Yl 4

AS'

~:

I

St-'---I--..

c::(

15 16

<t <l': c:!

SAl

I

-----"'3'-1B4

-

63
i - 1-.-------J1..I" B2

14

1

I :

Y2 J

to - CHARACTER ROW SELECT, BLANKING, BLINKING, INVERSE VIDEO AND CHARACTER
,LI.RE CI nCKED INTO Ul AND U24 FOR CHARACTER BEING DISPLAYED.

:

12

I

I ..

r,
I
i

~Al

'1: ~'li
.- -t - J:
! .

._

I

i

- "I

i

v11-4,--A.c:2_"--"I

I

DIN

:

12

c:::(

:

RA~

All",~OUT

1 A9A8AJoAS AS A4A31A2

« <[ <:( « <::( < <[ « « <! D

:

<:: <t: <C <C <C

J

615 4 3 12

0::(

<t:

~

« <:( CI

« .

<=:

I

:::' :~:

"I

~

COLUMN
COUNTER

-=

1

U7 I U8

9

DISPLAY

9

7

3 4 5 6

PE

I

C

COUNTER

r

MR

Q~~O~~~~~l

+5V

CHAR AI

I

I
-l
h456 -

+r ~

~:~ e,:~:y c:c ~NC ~::
PE

,1. >CK

COUNT~R

Fil1~4Q~~~f,1

J

+!>V

PI

2 .CK
M

NICINC

·SV

t';

il:r-r--t-:-.-[:~===:>--,-_--+-+l ,:1:'~~~~~~.--J-+:-+-t-~~ Ir-

::r-~_H:. . . ~j 0'. r:

nO·l
DATA
SELECTOR

L -HU10A./p.;.:2~---~

c:: BIN~:: :c lL1

i

I

+5V ~I.:B;.:.I_ _ _......

I I

A~OUT

U9B'-S

t-t-t-+--+-------~2• CK

I

U31

15 16

CS

U17

~ ~ ~ ~ ~ ~ ~ 1:~S~6 ~

A9A8,AJ ABAS A4 A3:A2!Al

« <! .c::( <! 4:1~ 0

~t

I

DATA

A4

UT

-!>V

I

A3"

SELECTOR

·5V---2. A2

_L.:~

AS"

HOI

11 A3

i 1024::1
i RAM

~'-----------~------------~-5

S 1

--- .--..

O~:6

CS

+5V _ _........:'..::,3_ _

Y3 ",S,--A:.:.;4_'- ' I

B

102.::1

~ ~ ~ ~t : ~:

>0............_,/110

-- _______.. ---..3 L,;.;.,.
Bl _ _..J

1- ---

t3' BLANKING AND CLOCK INHIBIT (U14) SIGNALS ARE LATCHED INTO U4 FOR NEXT
CHAHACi ER. DiSPLAY DATA FRm,' CJ-jARC>CTFR ROM IS LOADED INTO SHIFT REGISTER
U14.

O~N15

CS

A9A8 AJ AS AS M.A3,A2 Al AgO

~A3

________.___ . _ _ _ . _.____...!;I!1f

.r' ~-.- ... - --...

t2 - DATA FROM RAM IS LATCHED INTO U25 AND U28 IF INTERNAL J.1P IS ADDRESSING A6,

A7'

V4 12

U32

I ":,

t1 . COUNTERS FOR DISPLAY ,L\,DDRESS ARE CLOCKED

---

9AM

/~A4

l __A~~2 Al

. ~....L---=-:

'ONLY WHEN 8080A ON A5 IS WRITING TO THE A6 ASSEMBLY (ADD~320008·327778)

~4_;-1....1-3--I-l---+3-~-13---,1-----t-T3---<t-1-3--!-!

~~;:Yl

1!1

J

I
I
.,?--.+-.---.-.. -------..- - - . - --.

t3

3

AB'

Y2 7

U33

iiz

/.-+.--::"'-.-.. '--..-'-.-- .. - . - - . - - ----.. ------..:i.3tB~I_ _ _

I

to

Y3 9

l

r-t-;- - - " - - - - T - - - - - - - - - - - - - = - -

"","0

I ,.. - - - ..- -... _..._. __ . _____ .. _._._._ _ _ _-"'-1
6 B2
?--,....:.

I
I

U25, PIN 9

•

:
I:
·T~-------.-. ----.~~~=~~=-.-.- .=·--_-.~~·~==-==~:"'-IO::..;3:: mE~TOR
~ G

I
I

,

0

,~:~E~~1~~~~~~2SW:;CH

I !

_-+-----!il'-----'"--~---JI
----------~:I ----~W'

-,
iI . "."~
; """

I I

I

LWc'

'''1;1,.] i ~

t
:

....

LjJ

,

:'I-

=+~-=!_"__: .->.2~.". 201_-0_f_.-_.J____

I

LLSRE

L·

-------~O~~"~(~r-·-p-R...:.:~~~·------·-·----·--------·-·-----~~t---~~·-;~-U-~-B:~3~~~L~M~-----T~I~~ POP1-------------------------------

200 ns

H/JPCY

TP3

•

c

,r-------------------------

I

I

:P_C

I

TP2

~

-+-i--r

- -=:;O___:__

-+!------I4------!__

---.JI

+!

+-!

•

1

~

'
1

L-

I

I

[

HO'"ONT'LSYNC

I

A6 Timing Diagram

I

5.

I

~.-----------------------------------______________________L--

--<'6 ~.I..-~2::::00:...",:..::C:.::.L::.:OC:.:.:K--......::.t.-.1

~ __ 0~L.,P7------------------------------

-------

Service

## Page 93


82

82 •

CD

CD

84

EXHRNAL BUS

INPUT ';ODRESS BUS

I

1111

1111
27

28

29

30

no I
DA,A
SE LE eTa R

U27
I DRS
S

YI

Y2 v3

S

Y4

2·TDI
DATA
SELECTOR

U28
YI

Y2

S

Y3 Y4

nO·1
DATA
SELECTOR

U29
YI

Y2

U24

2TO·l
DATA
SELcCTOi1

U25

2·'0·,

U22

DATA

SELEC,OH

2-10·1
DATA
SoLEeTD R

U23

Y3 Y4

11

R4
1100

HOSB

0

t~ F

TO U2DA,
PIN3
(SHEET 4)

~ fE\

TOU20S
PIN II .
(SHEET4)

HENS

~

I~~J~

NDTUSEDWITH
ALL 161;A GP"O~S

t---------------------~------~--+_--~----~----+_--------------~52

R=2700

R=1700

+5V

i-5V

+5V

~5V

R=2700

'------I--+------f~~~D,

+5V

R=1700

r-~~6
fii'\
)~)O.;:..,.,Lc::T""RG,.,.I- ~

'1=2700

'V

P/O U36

P/O U35

. -________-+--+-______-+-_---'9'-1

P/O U35

P/O U36

P/O U35

P/O U36

I
RAM COMPARATOR

I

I

I

~

10

____~21~_
~
1
Ui9 ~...'c:..2______________-t

'-----\rlq

'----:---------~J~

L+

):)x::::;:>s'--_ _ _ fi:'\ TO us PIN 9
~ .

IY

'--_--+__'4~;

HAND

R3
1100

o
V

TD us. PIN
[SHEET4J

21
I

TOU8,PIN3

+5V

I

2700

(SHEET 4)
P/O

U36

-

~5V

PO A)

J
I

31

RS
1820

LTRG2

D

ISnEET 4)

CI 14
PIO P;
R15. II
TP3, 4
U2·) 10·17.19 2231.35 36

I
I

I

___16_"_A-007.02.OJ.J

7

Figure 8~ 13, Service Sheet 7,
RAM Comparator Assembly A 7 (Sheet 2 of 4)
8-31

Service

## Page 94

TROUBLESHOOTING
Problems on the A 7 assembly can be isolated by exercising the 1611A with the front-panel PROBE TEST
socket outputs. If the 161lA is not operating properly
in a measurement mode (or modes), it can be checked
by comparing 1611A operation to measurement mode
theory and flowcharts on Service Sheet 8. The simpler
Time Interval and Count Trigs modes should be verified for proper operation before troubleshooting Trace
Trigs or Trace mode problems.
An improperly operating mode should be checked
for proper initialization. This can be done by disconnecting the fJ,P probe from the PROBE TEST socket
and checking for an HRMC pulse and either HTRC,
HTI, or HCT going high when an Execute key is pressed. "WAITIKG FOR ENABLE" should be displayed
after the key is pressed, except in the Trace Single Step
mode. Next, connect the fJ,P probe to the PROBE
TEST socket and check for proper execution. The
status messages are uSeful in analyzing defective measurement modes (see Status Byte Table on Service
Shppt 8) When triggering problems are apparent, set
the FORMAT switch to HEXADECIMAL so that each
digit in a trigger field corresponds to the four input bits
of a specific RAM in the RAM Comparator. Before attempting to check the RAM outputs for problems,
check the Address Decoder and Data Selector for
proper operation when the fJ,P is loading the comparator. This may be done using the signature analyzer
test proced ure on this service sheet. The timing of
A 7Ul should also be checked. Next, the outputs of
the RAM Comparator (LTRGl, LTRG2, HENB, and
HDSB) should be checked with DON'T CARE entered
in the Trace specification. These signals should be
checked only when A 7U1 pin 10 is high. If the trigger
output in question does not go to its true state with
DOK'T CARE entered, use a current tracer to isolate
the bad RAM output. Refer to the RAM Output Table
on this service sheet for the RAM outputs used to
generate each trigger.
Trigger problems that are dependent on the entered
trigger specification can be isolated to four bits by
entering DON'T CARE for all but one digit and checking for a trigger. Once a defective trigger is found,
check for presence of that trigger at the inputs of the
data selectors. Inputs of the data selectors are connected directly to the High Speed Memory on the A8
assembly. Therefore, if the trigger is displayed in the
list resulting from a Trace measurement, it is present
at the Data Selector inputs. If the trigger is not displayed, the A9 assembly should be checked. If data at
the inputs of the Data Selector is correct, check the
outputs for the presence of the trigger with a logic
state analyzer using the positive edge of A 7U1 pin 10
as a clock. If the trigger is present, then the RAM for
those bits is bad.

If no NCNT clocks are occurring, check A 7U32, U9,
U21, and U8. Also verify the outputs of enable/
disable latches U6 and U20. The status message displayed can be used to determine why a measurement is
not being completed. For incorrect counting and listing, see Service Sheet 8.

U22-29 TRUTH TABLE

STROBE

SELECT

A

B

H
L
L
L
L

X
L
L
H
H

X
L
H
X
X

X
X
X
L
H

b. Remove A6, A 7, A8, A9 and AlO assemblies
from 161lA.
Reinstall A 7 on extender board A14.

d.

Ground A5U3, pin 6.

ADDRESS

FUNCTION

OUTPUT Y

Set 1611A LINE switch to off position.

c.

fJ,P HARDWARE ADDRESSES

INPUTS

A7 SIGNATURE ANALYSIS PROCEDURE
a.

Model1611A

I
I

L
L
H
L
H

I

361408

Controls A 7 measurement mode

370008
through
371378

Loads RAM Comparator

Ul TIMING EQUATION

I

I

T '" 0.33 RC (1 + 3.0)

R
Where R =kO
C = PF
T = ns

e. Set Signature Analyzer (SA) controls as follows:

START ................................. 1
~;~~;

I tn.•
NO,
1

HOLDL~ :::::::::::::::::::::::.. ::.. R·~l~a[ed

___

... _

..

J

LJ INt"U I

I

DC B A 0
f.

A5Ul1, pin 36
A5Ull, pin 36
A5Ull, pin 18
A5TP9 (GND)

Set 1611A LINE switch to on position.

h. Monitor test points listed in the following table
and verify signatures.

TEST POINT

SIGNATURE

VH
A7U30, Pin 1
A7U30, Pin 2
A7U30, Pin 3
A7U30, Pin 4
A7U30, Pin 5
A7U30, Pin 6
A7U30, Pin 7

755U
AFA4
382F
C17A
AA76
9UF8
5365
5988

A 7U31, Pin 12
A 7U31, Pin 10
A 7LJ31, Pin 8

C9C6

A 7U22-29, Pin 1
A 7U22-29, Pin 4
A 7U22-29, Pin 7
A 7U22-29, Pin 9
A7U22-29, Pin 12

FFP9
3107
4968
H3UC
P600

I

1

2

3

4

5

6

7

8

9

0
LL L L L H H H H H H H H H
1
LL L H H L H H H H H H H H
H L H H L H H H H H H H
2
LL H H H H H L H H H H H H
3
,H H H H T. H HH l-l H
LH
4 ,_nLL
5 I L H L H IH H H H H L H H H H
6 I L H H T IH H H H H H L H H H
7
H
8
HL L L H H H H H H H H L H
HL L HIH H H H H H H H H L
9
HL H L 'H H H H H H H H H H
c HL H H H H H H H H H H H H
:::i
HH L L H H H H H H H H H H
011(
HH
L H H H H H H H H H H H
>
~
HH H L H H H H H H H H H H
HH H H H H H H H H H H H H

ILL

ILH

1NCP

iilHHHHHHHLHHI

"0.

,~"';""'-----­

--i

~

DECiMAL OUTPUT

Connect SA probe to following circuit points.
START .................... .
STOP ...................... .
CLOCK .................... .
GND ...................... .

g.

0

U30 TRUTH TABLE

................................. J

U1, PIN 6---i

!

A

I"":
--~~I

\!.l. U 1, PIN 10 -"'i
-.:
:

1

'-=-

:~ 200ns ±10ns
I

(ADJ A7R1 0)

I

b

~

U1, PIN 9_........_ _....
(TP2)

NOTE

Some 1611 A Options may require different adjustment of ROM Comparator Board A7. Refer to the
Operating and Service Manual Supplement to determine if different timing adjustments are used.

A 7 Timing Diagram

4U68
3PHP

:

I

Figure 8-13. Service Sheet 7, RAM Comparator Assembly A7 (Sheet 3 of 4)
8-32

95ns ±5ns

&.... (ADJ A7C4)

Service

## Page 95


I

PIO A7 COMPARATOR BD (01611-66s07j' REV B

PIO

P

......
9,·~'"~--'VVv-_------....::..r-"'"
5_
8 4W ---<56f-,I_ _ _...:.HP...:.C..;..TC~_ _ _ _ _ _ _ _ _---.J.fJJ
""\-8

1i1l U9CJ

+5V

lco
J470

RS
100

I

HOLEN

4 U21B,6

PCPI
I

57)'>----88

I

I
I
2 U21A

3

5~~58~~I----..;..I,,-s-CL-K--------------------------------------------+-----------------------______________________________________________~

r----------t--------------------------------------------__+-_______________~---~L2RS~T--~~,
03

5

--<J.l~(I-7-----:.;~~ID _~1~_

r

A
V

,

~gTc5:8uS l'

Il

Q

I
~B9~,.,----...:::..:..---=-ID
01

4

I
---<68

----

II

LRST

~2

4',

13 0

[.)

,--------~~----+--+--...:.I~1 TIME
HTI

i

~

LeT

I

I, rs~~~TUi~, PiN 7\V---..J.tv

Q

i

I I ----+-I--3 ~'O';r"'"115-..J
'L
CK

CLR

L - I

'"--_ _ _ _ _ _ _ _.1..:.-=_ _ _ _
' -_
-_-

r

11

J

PR

Q 9

(S~ 2)

~I

~

'l~o
PR

~

~ K

1

:..1_ _ _ _ _ _ _ _ _........:li4

LOLYl

U21 D

11

~--------------4_-~
:SHEET 2)

o

Q~

"'5V

12

Q..z...-NC

6

FROM

3 t>CK U20B

r _ LK_...;C~L..;.~_...J' .
1

12

I

11 J

::I:

I

+-_____-r______~13~CKU34B
12

I~

---·1-------,1

I

. . . . :;:. !~ U9B

5

--+-1--+1----·--~FRO:-:-:--~!------+-1

=,

(if-NC

L _____________

I

I

;:iQlU21CfJ:l...:.8---+I--~1

U34A

r--

~

I

I

I

-5V

t
II. . ._H_T_R_C---I"-I3l: A' ~5,--_-+-_-:::...9~

I

12 INTVL

~r-I5-t--t......:.:.:...:HCT--t-_31_.J===-:-=--=--=--=--=--:i-=--=--=--=--=--=--=---=---=---=--=--=--=--=--+I--+------'-!..!...!..----+---+--+-r-----'_:_~23D-<'
Q 14

TP5

CNT

r--------~H:..:.E:...NB-L-------"~~:~~t~~~~~,'-!~ TR'GS ~X;r-8--_+-----4T.:;N.:.CN.:.:.T-+_455)'>----fD8

I

CLR .~_+-_+-..:;::.:....-_...J

19 I'

--.

I
I'

10

HTC

I

I

'--+--""'l~ TRACE

'-'

CAK

I

~i5

1i~3~_+-_I_.....::..:lT.:.:.R:...C_ _---'5'-1,r U33~ 6

I- - - - DO

I I

l

.5V ___VV'v--~--------------------I----+-~4
c.,LL NC

C2
--<JOlf-+-_ _-.:.._ _---:.12::..jD

~8

~1L21....J---!t~R4---""lJ

CLR
114

j

HOSBL

•

.----"q>CK U2DA
-

(l

DLYD
DISABLE
LATCH

6

ClR

ENABLE/DISABLE
FF

+5V

15

10

PR

12

9

(1

USB
LCPCK

11

CK

NC
co

z

:c

______~I~~~U3_3A~I~2-------H..;..A..;..R..;..M--+~95~~

c-~

;~O~I,Jll

CD

FRQM u7

0

J

W

'5V ..

Li_'i...:.'G:...;I_ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _ _-L_-L-_---<~......::.j
_-------.::c

.~, lPIN ~ ~~.-------~l-T8:...;,.::cG~2----------------------~--~-~
V
I .,.

r ---<1 (.
- - - < 2 ~(--!'-------I----.o---- -oV

2

I

---<,,~ ,
\ ---<98 fo(.....1....1---~

. 1
J'U I"" .0 "F
C5

L ____

C' )"

0'1-_ _

-5V

'5

'5V

7

t1--~!------~~

PO A7

UB.8 9.21
32 33

C2 13
"6·10

TP'. 2. 5 .6
01.6a B. 9. ~B. 20. 21

323334
:~SEC-----'
JLY
-...;

r--lOC·

I

elK

I

~9: -5 \S~~",

LL'
IVI DT"
1611.4-0079-02-03-78

7

Figure 8-13. Service Sheet 7,
RAM Comparator Assembly A 7 (Sheet 4 of 4)
8-33

Service

## Page 96


SERVICE SHEET 8
PRINCIPLES OF OPERATION

Assembly AS contains the High-speed Memory
that stores data acquired from the system under test
and the Delay and Pass Counters that count time,
triggers, and delay. AS also contains the interface
between the memory and counter circuits and the
internal microprocessor (MP) DATA and MEMORY
buses.
HIGH-SPEED MEMORY. 9-by-64 RAMS A8U25-2S
make up the High-speed Memory. The memory stores
64 36-bit words. Each word consists of 16 bits of
MP address, eight bits of MP data, eight bits of
external information, and four flag bits. Each word
corresponds to one memory transaction of the MP
under test. The information stored in memory comes
from Personality Board A9 and the External Latch on
AlO. The memory outputs to the MP on A5 through
data selectors U17 and U20.
The High-speed Memory is controlled by Memorystate Counter Ul and LDSTOR. The counter addresses
the location in memory that is being written to or
read from. LDSTOR controls the write lines (W) of
the memory. When LDSTOR goes low, data at the
RAM inputs is stored at the location in memory
addressed by the Memory-state Counter. When
LDSTOR returns high. the memory counter is
incremented through NAND gate U2C to the next
address to be written to.
LDSTOR is derived through AOI USB from NSTOR
or HTRG, depending upon the measurement mode.
Trigger store flip-flop U15B determines how LDSTOR
is generated. In Trace Trigs mode, HTRG generates
LDSTOR when HARM is true and the Memory-state
Counter is not in an overflow condition. In Trace
mode, LDSTOR is generated by NSTOR when binary
counter U 11 in the Pass Counter is not in an overflow
condition. In Count Trigs and Time Interval measurement modes. the High-speed Memory and Memorystate C~ounter are not used.
During a Trace Trigs measurement, .uP A5Ull
monitors the Memory-state Counter through data
selectors U19 and U21. This is accomplished when
the J..1.P reads from address 26003S. AO is inverted
by U7F and applied to the S inputs of the data
selectors. This low level selects the A inputs of the
data selectors. The remaining address lines (shown
in red) are decoded in the Addrf'ss De('oder circuit to
produce a low level at pin 4 of BCD-to-decimal
decoder U24. This low enables UI9 and U21. U19
and U21 drive the MEMORY bus with the complement
of the memory state count. The MEMORY bus is
complemented again on A5 so that the .uP reads the
true value of the memory state count.

After a Trace or Trace Trigs measurement is
completed, .uP A5Ull reads the data stored in the
High Speed Memory. The .uP reads the data by
reading from address 274048, 274068, 274108,
274128, and 26007S. Each of the first four
addresses enables one of the four RAMS in Highspeed Memory to be read through the B inputs of
data selectors U17 and U20. When the .uP reads from
address 260078, all four RAMs are enabled (pin
15 of each RAM is pulled low). The .uP then reads the
four flag bits through the A inputs of data selector
U17. The .uP controls the address in High-speed
Memory that it is reading from through the Memorystate Counter. The counter is clocked by NMCCK
when the .uP writes to address 26003S. Pin 3 of
BCD-to-decimal decoder Ul6 goes low when it
detects a write operation to address 26003S. U16,
pin 3 returns to a high level when HWRT goes false.
This clocks the Memory-state Counter through U2C.
DELAY AND PASS COUNTERS. The Pass and

Delay Counters count time or triggers in TIME
INTRVL and COUNT TRIGS measurements. They
also provide digital delay when TRIGGER OCCURRENCES and BEFORE TRIG or AFTER TRIG specifications are selected.
When a counting measurement is selected, the six
binary counters are cascaded to make a 24-bit binary
counter. The counter counts the number ofNCNT clocks
generated by Assembly A 7. During Count Trigs or
Time Interval measurements, .uP A5Ull reads the
value of the counter outputs and converts the binary
number to BCD. This number is written to the display
memory for display on the CRT screen. The .uP reads
the count from addresses 26000S, 26001S, and
26002S. These addresses are detected by the Address Decoder which enables one pair of data
selectors (U19/U21 or U18/U2L!) by pulling pin 15 of
the appropriate data selectors low. The Address
Decoder also selects the correct input of the data
selector (A or B). Data on the inputs is routed to the
.uP over the MEMORY bus.

number of trigger occurrences specified must be met
before the memory transaction delay starts. If no
Trigger Occurrence specification is selected, the
1611A defaults to l. The default condition for
memory transaction delay is O.
The Pass Counter counts trigger occurrences in the
Trace mode. The counter is preset by the .uP such that
when the specified number of trigger occurrences is
reached, the RC output of U9 goes high. The .uP
presets the counter by subtracting 1 from the specified
trigger occurrences and complementing the results.
This value is written to address 26000S on the
DATA bus. When the Address Decoder detects this
address, it forces the parallel enable inputs (pin 7)
of U9 and U14 low. This enables the two binary
counters to be preset to the value on the DATA bus
when a clock in received at pin 2 of both counters.
The clock is produced by U4B when the Address
Decoder detects HWRT and address 26000S. U 4B
clocks U9 and Ul4 through U2D. R3 and C3 delay
the dock so that the parallel enable inputs will go
low before the clock arrives at the counters. U4B

also provides the clock for the Delay Counter when it
is preset.
The Delay Counter is preset in the same manner
as the Pass Counter, except that 63 is added to the
specified delay. This number is complemented by the
.uP and is loaded into the Delay Counter. This offsets
the Delay Counter so that it overflows 64 counts
after the point where the measurement starts. The
overflow condition indicates to the .uP that the
measurement is complete. The Delay Counter must be
loaded in two steps since it is a 16-bit counter and the
.uP DATA bus is only S-bits wide. The S LSB's are
preset when the .uP writes to address 26001S.
The S MSB's are preset when it writes to address
26002S·
A partial list may be displayed when using negative
delay (BEFORE TRIG) due to the way the Delay
Counter is loaded. A partial list is displayed when the
I611A does not acquire a sufficient number of
memory transactions before the specified trigger.
This causes the RC output of A8UII to go high
before the High-speed Memory has been written to
64 times.

4

TP'

r;

[:]
I

r

0
TPB

~

I

3

D

,

I

2

I

U32
U33

I

~ C

1

A

~!,r

DESII

DESIG

C1
C2
C3
C4
C5

C6

The ripple carry (RC) output of Ull is routed to JK
flop-flop UI5A. U15A detects a counter overflow
condition. When an overflow occurs, (Ull RC output
goes high), the Q output of U 15A goes high (HCTOF).
This status condition is read through data selector
U20 when the microprocessor reads from address
26007S. In the Trace mode, HCTOF indicates that
the measurement is complete. In Count Trigs or Time
Interval modes, HCTOF indicat.es that the maximum
count capability has been exceeded.

D

C7

cs
C9

C10
C11
C12
CR1
L1

R1
R2
R3
R4

TP1
TP2

TP3
C-4
TP4
0-4
D-4
TP5
TP6
8-1
8-4 I TP7
8-3
TP8
D-3
U1
G-3
U2
C-2
U3
U4
8-1
U5
E-2
E-2
U6
U7
3
F1
F-3
us
C-4
U9
D-4 I U10
U11
D-4
U12
U13
I'
8-4
U14
,

~~:

I

A measurement can be delayed in the Trace mode,
until up to 256 triggers have occurred (TRIGGER
OCCURRENCE) and/or until up to 65 472 memory
transactions have occurred (AFTER THIen. The

Figur

Model 1611A

## Page 97


Service
rrigs measurement is
the data stored in the
P reads the data by
)48, 274068, 274108,
of the first four
four RAMS in High'ough the B inputs of
'hen the J..LP reads from
lMs are enabled (pin
The J..LP then reads the
inputs of data selector
,ddress in High-speed
1 through the Memory; clocked by NMCCK
ess 260038. Pin 3 of
goes low when it
address 260038. U16,
hen HWRT goes false.
ounter through U2C.
·ERS. The Pass and

or triggers in TI~1E
; measurements. They
!n TRIGGER OCCURor AFrER TRIG speci-

number of trigger occurrences specified must be met
before the memory transaction delay starts. If no
Trigger Occurrence specification is selected, the
1611A defaults to 1. The default condition for
memory transaction delay is O.
The Pass Counter counts trigger occurrences in the
Trace mode. The counter is preset by the f.lP such that
when the specified number of trigger occurrences is
reached, the RC output of U9 goes high. The J..LP
presets the counter by subtracting 1 from the specified
trigger occurrences and complementing the results.
This value is written to address 260008 on the
DATA bus. When the Address Decoder detects this
address, it forces the parallel enable inputs (pin 7)
of U9 and U14 low. This enables the two binary
counters to be preset to the value on the DATA bus
when a clock in received at pin 2 of both counters.
The clock is produced by U4B when the Address
Decoder detects HWRT and address 260008. U4B
clocks U9 and U14 through C'2D. R3 and C3 delay
the clock so that the parallel enable inputs will go
low before the clock arrives at the counters. U4B

also provides the clock for the Delay Counter when it
is preset.
The Delay Counter is preset in the same manner
as the Pass Counter, except that 63 is added to the
specified delay. This number is complemented by the
J..LP and is loaded into the Delay Counter. This offsets
the Delay Counter so that it overflows 64 counts
after the point where the measurement starts. The
overflow condition indicates to the J..LP that the
measurement is complete. The Delay Counter must be
loaded in two steps since it is a 16-bit counter and the
J..LP DATA bus is only 8-bits wide. The 8 LSB's are
preset when the f.lP writes to address 260018.
The 8 MSB's are preset when it writes to address
260028·
A partial list may be displayed when using negative
delay (BEFORE TRIG) due to the way the Delay
Counter is loaded. A partial list is displayed when the
1611A does not acquire a sufficient number of
memory transactions before the specified trigger.
This causes the RC output of A8U11 to go high
before the High-speed Memory has been written to
64 times.

TP2

o

4

TPJ

TP4

CJ

TP5

::::J

LJ
_Cl-

TP1

-R1-

D~
~

o

G

~ r-:;:I

I~
-C2-

)f Ul1 is routed to JK
a counter overflow
:curs, (U11 RC output
\. goes high (HCTOF).
through data selector
reads from address
CTOF indicates that
1 Count Trigs or Time
es that the maximum
led.

o

-R2-

TP8

8

-CB-

'I I

II-

3

I

ylL-.-_ _

<.:::I-_ _---.l

-J

8

8

-

r:=:J

L1-

+ -CR1-

I

U32

U33

i

1

~

I-

I-

I-

G

-Cll-

I

I I.

I 11.

I

U

-I
II

I.
I
1
I

i

I-

I-

I2

I

1

U

I I.

I

\-

u

I

I.

I

i 1

ggr--------..J

ODD NUMBERED PINS ON COMPONENT SIDE OF !!IOARD

J2

100
CONNECTS TO .It.IXA8

I
mt is selected, the six
) make a 24-bit binary
lUmber of NCNT clocks
luring Count Trigs or
J..LP A5U11 reads the
ld converts the binary
i written to the display
, screen. The J..LP reads
260008, 260018, and
detected by the Ads one pair of data
~) by pulling pin 15 of
~s low. The Address
d input of the data
nputs is routed to the

TP7

-R3-R4- _C3_

A

c

B

o

AS
E

F

G
1611A-008B-01-06-n

Data Store and Counters Board A8 Component Locator
(01611-66535)
ICs ON THIS SCHEMATIC
REF
DESIG

C1
C2
C3
C4
C5
C6
C7
C8
C9
C10
C11
C12
CR1
L1
R1
R2
R3
R4
TP1
TP2

~d in

the Trace mode,
occurred (TRIGGER
Ip to 65 472 memory
\'FrER TRIG). The

I

GRID

REF
DESIG

I C-4

TP3
TP4
TP5
TP6
TP7
TP8
U1
U2
U3
U4
U5
U6
U7
US
U9
U10
U11
U12
U13
U14

LOC

[)'4
D-4
8-1
8-4
8-3
D-3
G-3
C-2
8-1
E-2
E-2
F-3
F-3
C-4
D-4
D-4
D-4
A-4
8-4

I

REF
DESIG

GRID

LOC

I 6-4
6-4
C-4
C-4
G-4
A-3
A-4
6-4
C-4
D-4
D-4
E-4
F-4
G-4
A-3

U15
U16
U17
U18
U19
U20
U21
U22
U23
U24
U25
U26
U27
U28
U29

C-3
D-3
D-3

U31
U32
U33

8-al uao
E-3

I

I

I

IC REF DES

GRID

LOC

I F-3
G-3
A-2
8-2
C-2
D-2
D-2
E-2
F-2
G-2
A-2
6-2
D-2
E-2
G-2
A-3
B-3
A-2
A-2

i

U1
U2
U3
U4
U5
U6, 9-11,
13, 14
U7
U8
U12
U15
U16,24
U17-22
U23
U25-28
U29
U30
U31
U32, 33

HP PART NO. MFR PART NO.

1820-1464
1820-1425
1820-1144
1820-1423
1820-1212
1820-1430

SN74393N
SN74LS132N
SN74LS02N
SN74LS123N
SN74LS112N
SN74LS161N

1820-1199
1820-1210
1820-1130
1820-1116
1820-1418
1820-1439
1820-1201
1816-0728
1820-1205
1820-1112
1820-1439
1810-0055

SN74LS04N
SN74LS51N
SN74S13N
SN74109N
SN74LS42N
SN74LS258N
SN74LS08N
82S09I
SN74LS21I\
SN74LS74N
SN74LS258N
1810-0055

Figure 8-14. Service Sheet 8, Data Storage and Counter Assembly A8 (Sheet 1 of 6)
8-34

Model1611A

## Page 98


Service

I DATA
r-<78
PIO A.

L

PiC PI

STORAGE AND COUNTERS (01611.'65351

AO

I!
1~79

13 U7F

A DDRESS
DECODER

12

I

AI

/

I II

sOi

15 A

8CO- TaOECI'-1AL
DECODER

0

I
2

1--<80
" I
!

3

14 B

I I

l--<81

sO

I
--<76

4

A3

I
I
I

tREAD

3

U7B

L' :~"

I

1
I

~~

l

I

I

AS

sO

1 I:
I

--<88

11

UJE

13

10

~;~8

50

--<71 (

2

g~

AI3

1

I Ii
I

~A

~B

All

2

7~

0

BCD·TO
DECIMAL
DECODER

1

II?A

IT../'
--

3

I

1

C

12

I

I

HWRT

2
3
4

0

5

o
o

~

5

-

6

(0

=:1.

C2
30

R2
5110

+5 V --'V\I\r--+-j (--,

6

71

;p2l-j

C

RiC

I

i

1

DI-- P--NC

10

eLR

12

12

Q

13

-5V

TP7

111

cr

PR

14

,-J

U4B

R4
5110

r0

®
8

4

3

R3
392

TO U25, PI~ i5 (C,I
TO U26 PIN 15 ,ICEI
TO U27, PI~ 15 (CE)

TO U/8, PI~ 15 (CE)

CK

0

10

'0 U17!U20, PIN 15 (G)

TOU6'UIOPi~9(PE)
TO US!UI4, PI~ SIPE)

TO U11iU13, PIN 9 (PE)

TO U6/U9U11iUI3, U14, PIN 1 [\Ml

DO
--<68~--~~--------------------------_r--------------------------------~
HARM

0

I
I

I

I

i

:~61r:::-+-______________________

HTSTOR

U1SB

I

PH_L_TE_N_ _
P,o-,-Pl--748>--

Or-_-+_ _ _ _ _L_;S~T-O-R--------~

~~~-----+------------------~----------~

II

+W

7~~55~(+---~'c~\I~----------~~~--------------------------------------------------~

58
A

1 "-_

I

+5V

TO U18UP, PIN 15 (GI
TO LIQU21, PI~ 15 iG:

2

U7A

2

7~L NC i
o~

I

TO U'J-UZ2, PI~ I is)

[SdEEi 4)

I

NC

G~')

TP2

G

1J U23A 3
--./

--r1U3B

10

AID

I~

~6

6

8~

I

8

5_

5

'~1
9~"

0

U16

l--<9 I" II
I I

12

~~

II
I

10
9 I U23C

4

2 U2SA" 6

" I

A12

5

5__

4

I

~90 "

13_

~11

13 C

I

I
--<87

l

2
3

U24
A2

0
0
0
0
CD
0

2'

-- , I ~------------ ~-----n~Mn~"~'-- ~
~
@)
~\!rnc

TP3

< U3A

__

'

__

TO COUNTERS U6:9
10'11,13;14, PIN 2 ICLOCKi
TO oVER FLOW FF U15A, PIN 4
TO U20 PIN 2

.--____,:,;LD:.:S.;,,;TO:,..:;~_

TO UZ5 U26:U21
UZ8, PIN 13

7~~95~--~~--------------------------~------------------------------------------r+~--~------~~~~

7ED ~94~L---~H~T~RG~------------------------------------+_-------------------------------------------------------------r+-+------T------------~~

J

)().,.;;....l--1r-<1>--______-------------------LD-S-TO-R----+__7 46

•

>--- ~~~ ~~~IOO'Z~TH

T ~----------~~-------------+----------------------------------------------------------------------~~_r----------------------~
0)
LCTOF

FROMUI5A,PIN7
(SHEET 4)

I
I

7~ ~93~~----~HO~S~BL~--------------------------------~--~------------------_.-----------

..
PoX,::

8

-n-

TO U20,
PI N 14

--1

130NS

MSC 0
MSC 1
MSC 2

MEMORY STATE
COUNTER

r--

MSC 3
MSC 4

TPI

BUS ~75 ~.------D-J------------_;::_:_------;;c:----t__-_t_-,

RI

5

-5V

5110

14

·5V

13

15
2

0

PR

U30A

5

~C

11
10

A4

Y4

C~ 1

U31
83

TP6

I

cr

13

CL",

TO

U25-28

II

MSC 0

OC ~----~~~+_--------MS-C-2~--___r_741>____

DO ~~>----~~t_------~MS~C~3~----~1__74Z>____
8

CLR

NOT USED
WIT" ALL
OPTIONS

Y2 b " ' - - - - - - - - - - - - - - - _ t _ - - t - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -

G

®

U911!lJ13
U14, PIN J
ISH EET 41

DA ~--------~t__--------M-SC-4------~~43~
3

CK
15

IC SUPPLY C0~FIGURA:IO~S

~

DB ~----------------~M~SC~5~----~744>____
4

U1A

'5V
8

04.5. 15
10,24 3i

CLR

DC 5
DO 6

NC

~I_30______
BINARY COU'ITER

0 6

C13
~1·4

7P1·4, 6, 7
Ul·4. SA 7A, 78. 70,
7E, 7F, 8; ISS. 16

15

A ----.J54~:-T-------=--,R-'S-T------------------------------_
fs\
Pie;:4
7W
------...
V TO 1,58,
,SHFET 4,

A

I

HRMC

7~~45~~--~~------------------------------------------~--------------------~----------------------------------------------~

L-_

39>---

10
MSC 1
DB ~---~+_r;--------~------~1~40>----

~o U6

Y3

~ 8,23.29

r:r:,

S2G --<49 ~7------~S-T-O-"----~......"-t_--_«> CK USA

ILS

(]

'5V~1 un.?

-5V

U1B
12

CK CLR

-5V

OA

U30B
11

82

Q

CK

t----t--+-----------t---+---------G ~C U19, PI~ II

PR

A3

A2

I
I

13
10
12

U4A
'5V

It

1@ .~,

MSC 5

HMCOF
(';;'1
P 14
~"'-....--_+-___1---------------- ~ TO L 19, I ~

84

G S2

1611A-008B-02·03·78

28

Figure 8-14. Service Sheet 8,
Data Storage and Counter Assembly A8 (Sheet 2 of 6)
8·35

Model16llA

## Page 99


Service

The PROBE TEST socket output should be used
as a test signal for isolating problems on A~. The
simpler Time Interval and Count Trigs measurements
should be verified before Trace and Trace Trigs.
When a measurement mode is operating incorrectly,
remove the test signal and restart the measurement.
Initial conditions described in the Measurement
Mode theory on this service sheet should be checked.
The Memory State Counter, Pass Counter, and
Delay Counter outputs can be checked for a reset
condition or the correct preset value. If initial conditions are not correct, the output of the Address
Decoder controlling the device should be checked.
To continuously generate initialization signals, it is
necessary to repeatedly press the STOP key and then
the EXECUTE key being checked. If desired, the
Address Decoder can be checked with a signature
analyzer (see procedure on this service sheet).

e.

f.

A8 SIGNATURE ANALYSIS PROCEDURE.

a.

Set l6llA LINE Switch to off position.

b. Remove AB assembly and reinstall it on ex·
tender board A14.
c.

Ground A5Ua, pin 6.

d.

Set Signature Analyzer (SA) controls as follows:

'42A, 'L42, 'LS42
BCD INPUT

NO.

0
1
2
3
4
5
6
7
8

A5Ull, Pin 36
A5Un, Pin 36
A5Un, Pin 18
A5TP9 (GND)

Set l6llA LINE switch to on position.

g. Monitor test points listed in the following table
and verify signatures.

i

I
:
I
i

i

I

9

I

0

I

I

I

SIGNATURE·

TEST POINT

I

::::;
c(

A8U2, Pin 1
A8U2, Pin 2
A8U2, Pin 3
A8U2, Pin 4
A8U2, Pin 5
A8U2, Pin 6

VHP
A41U
H140
A41U
VLP
VH

A8U29, Pin 6

VL

A8U7, Pin 3
A8U7, Pin 4
ABU7, Pin 10
ABU7, Pin 12

VHP
VLP
AC99
H33G

A8U16, Pin 1
A8U16, Pin 2
A8U16, Pin 3
A8U16, Pin 4
A8UI6, Pin f)
A8U16, Pin 6

897C
8C4H
85FP
8H17
C719
947F

>
z

- I

I

I ADDRESS

I

A

o

L
L
L
L
L
L
L
L
H
H
H
H
H
H
H
H

L
L
L
L
H
H
H
H
L
L
L
L
H
H
H
H

L
L

L
H
L
H
L
H
L
H
L
H
L
H
L
H
L
H

L
H
H
H
H
H
H
H
H
H
H
H
H
H
H
H

I SELECT
I

~
t

I

X
L
L
H
H

OUTPUT Y

A

X

Z
H

H

X

L

X

L
H

L

X

3

4

5

6

7

8

9

H
H
L
H
H
H
H
H
H
H
H
H
H
H
H
H

H
H
H
L
H
H
H
H
H
H
H
H
H
H
H
H

H
H
H
H
L
H
H
H
H
H
H
H
H
H
H
H

H
H
H
H
H
L
H
H
H
H
H
H
H
H
H
H

H
H
H
H
H
H
L
H
H
H
H
H
H
H
H
H

H
H
H
H
H
H
H
L
H
H
H
H
H
H
H
H

H
H
H
H
H
H
H
H
L
H
H
H
H
H
H
H

H
H

I

H

II

I
I

I

H
H
H
H
H
H
L
H
H
H
H
H
H

U4 TIMING EQUATION

Reads or loads Pass Counter.

T:;:; 0.4 RC

26001B

Reads or loads R LSB of Delay
Counter,

WHERE R = kG
C = pF
T = ns

260028

Reads or loads 8 MSB of Delay
Counter.

260038

Clocks Memory State Counter or
reads its output.

260048

Resets Delay and Pass Counters to
zero.

260058

Sets or clears trigger store mode.
DO = 0 - Clear, DO = 1 - Set.

260078

Reads status of measurement and
flags from High Speed Memory.

274048

Reads 8 bits of external data from
High Speed Memory.

B

X

H
L
L
H
H
L
L
H
H
L
L
H
H

H
L
H
H
H
H
H
H
H
H
H
H
H
H
II
H

2

260008

274068
X
L

H

FUNCTION

INPUTS

I

B

U6/9/1O/11/13/14 COUNT EQUATIONS

U17-22 TRUTH TABLE

II

C

I-LP HARDWARE ADDRESSES

*VH = 755U, VHP = 755U, VL =0000, VLP =0000

I OUTPUT
I CONTROL,

DECIMAL OUTPUT

D

Connect SA Probe to following circuit points:
START ... , , ..... , ......... .
STOP, .... " .... " .... " ... .
CLOCK ... " .... ,' .... " ... .
GND , ......... ,., ... ,., ... .

After initialization is checked, connect the Probe
Test Generator and check status bits and counters.
Data being written on the MEMORY bus by a data
selector can be checked when pin 15 of the data
selector is low. Note that the data selector output is
the complement of the input. The Delay and Pass
Counter chain can be checked four bits at a time by
monitoring the QA, QB, QC, and QD outputs with a
logic state analyzer and clocking on pin 10 of the
counter (use pin 2 for U14). The Time Interval measurement with no trigger specification provides a good
clock for this check. The outputs should count from
o to 15 on each counter. The Memory State Counter
sequence can be checked in the Trace mode by viewing
the entire 64-line display in absolute mode and
verifying that the list progresses from 0000 through
FFFF i~ sequence. Lin~s in the listing that are partially correct usually indicate a bad RAM in High·
speed Memory or a bad data selector.
Innllt~ to thp RA M~ C'~n hI" C'hpC'k",rl with H logic
stat; ~~~al;z~;- ~sin~- the negative edge of LDSTOR as
a clock. Another easy check is to key in a trigger
value equal to the data input being checked and verify
that the 16llA triggers. This indicates presence of the
data, since the inputs to the RAM Comparator are
the same lines that are connected to the High-speed
Memory.

U16/24 TRUTH TABLE

START ............ , .. , .. , ..... , , ..... " l
STOP. , , .... , , .... , , .... , , .... , , , .... , " J
CLOCK, . , .. , , , ... , , .... , , , ... , , ..... , ,. J
HOLD, .... , ,., ... ', .... "., .. , , ,. Released

TROUBLESHOOTING

H

t__--i..--~~_____'
Z = high impedallce (off)

I

Reads 8 bits of I-LP data from High
Speed Memory.

COUNT ENABLE = Ep. ET. PE
RC =CET .~A • QB • QC • QD
PRESET = PE • CP+

RESET = MR

U4,PIN1
(TP61

I
I r . - -_ _- - - - '

I

30ns

I,i

Reads B LSB of I-LP address from
High Speed Memory.

274108

27412~

L __,_~ _

I

l

~

TYPICAL

U4,PIN13

Reads 8 MSB of I-LP address from
High Speed Memory.
AS Timing Diagram

Fif-{Ilre H-I4. S('rl'ice Sheet H, J)ata Sfuraf-{e and Counter Assembly AR ISheet .j of 6)

Model 1611A

## Page 100


7.

Pia AS DATA STORAGE AND COUNTERS
(01611-66535)

MEMORY

®

STATE

~s~~~ ~

MSCO
MSCI
MSCI

2)

1

HIGH SPEED

a { :::::=:g~~~I~

::::::::::::::

MEMORY

,

50

------

.,1t;1~ ~ g ~ ~

__--~MS~C~5-----------~

<t '"

~::!:~~:E:!!!

\25 2627 1.. 2 3

--< 3 ~P-T0:...;P_I_-:=:EX-:,::T-:,-O_______________________+-__--:4;;IO AD Al A2 A3 A4 A500~2~4---~.oO:----_
--< 4
EXTI
5 11
9BY·54
01p.;2",,3_ _ _,;;,,01:"""'_ _-...1

CD ~ ~

6

EXT2
EXTJ

7:~

RAM 0
A

~

02

22
02
p.;2"'1---"'03;----..t

54 ----< 7
EXT4
8 14
T
U25 1 ~3r:>-=2~O---0:;4:.....---_.....1
EXTI
1~ 15 A
4p...:1.:;.9_ _ _""05:.-_ __.....
{ --< 8
-< 9~+-__¥.EX~T::-6----------------t------;.;:-tll 16 ~
3 05p..:I":-B_____O""6:.-___-..J1
--< 10
EXTI
12 17
T ~;P_:l;;,.7--__:;::.,07:-:-----....1

-

r----+---~:..tIB

CE

W

......

OBp...:l..::.S_ _---'0"'8"'A_ _ _ _.....

DEI
CO

FROM PI,
PIN 95

fM\

HARM

'SHEET21~~

i

,.......,~fROM uBB
Y13
15
PI ~ 8
fo\_---L.::.D..:.,.ST-"O-R---+--.....- i f - -__------'1
ISHEET 1) \V
fROM U23D
PIN II
ISHEET 2)

I
i

I

I ~~L-TO-U-7C------.5-V---------------.-5V-------~i---.5-V-1----4-~-+-+----~---L___+_+~--r_--~~l----~~_+_+__--~--l----1_1_~_+----~I---i---t-t-t-+---------

I,

i I

PI~ 5

I

I,," ;;;;;;;; ~"-

!

~..2..!!.!L8 ~r;- RolOKI

J

12
HCTOF

4 0 AO AI A2 A3 A4 AS
-+-4______________-+-.....,I-___---'-I

r--<

----+-, I

5 I

- - f - - - - - - - - - - + - - - t - - - - - - - ' 6 : : i II
---<25~-+I---'!IN"-P""A...
3---~+----------+--+----)::.t12

24
00
rOO 23
01
01 P'i:2'i;-Z---0~2:---...... 1

- - - < 26 t-"---"":';IN::"'P"'"A';;:'4---~+----------+-i- t - - - - - - :8:-1 13 1 AT

i ___{27

INP'5

!

';j\

iNPA7
1
i
11 16
~30f-4---~~---~-1f---------+-.---~12~17
L---------+-t---~, 18

T[

W

CE

I

-----'y 3

........_ _ _

17
0)
07~1~6----0~8~C---~'i

IS

I

3
--<

INPA8
INP A9

l ~38

\,

8
10

o

Ii

)

!

~ ~ ~ ;j

B2

83 84

Y2 V3

1

15

G

\

I

I I

I .

L---.-__________---,1

I

1--11 I

____

i

I\

rRO~.~ p'

PI".;Q7

1

III '

II !: II !

!.
I
..
,

I

II'

,----__i>---li~!. . .

!

I

-+-1- - - - -

.I

I

S

a

, 1.1.. "
81

1

~1

1

I
I

B2 B3 B41

AI A2

A3

A4

BI

yJ

Y2 V3

'1417

9

1:11

ii

i I i~

15

1,TO·l

I

SELECTOR

12

AI A2

B2 83 84

15

U17

1.Tn.l

YI

,01_
' ' 1 1",1
1-,;:1·5 1 I::;:

I

0

DATA

I

Y41

III l

0

u
0

2 5 11 14
Al A2 A3 A4

13

TTT~12
I

3

II

I

3 '4

I
:;

G
s _oAT_A
SELECTOR

I

I

1

S

U22

!J;'\!}\
SE LECTOR

Yl

V2 V3 V4

A3

A4

10
81

82

13

3

841

B3

Al A2 A3 A4
15

G

nOi
DATA
SELECOR

I

UIB
VI

Y2

t.

1

9

'i

2,01

4 O_AT~A

yJ

yj

...

SE~[C1Gn

'L.o____

12

______

1~ I~ i~ i i
\l\l

82

13

83 B441

U21

~r-~~~Y~'I'
Y1

Y2

II

r---

1

_

Y3

4 7 9fZ

i~ Ii Ii 1:11

I

I

llll

81

6 jlo

G

I

~ \" ~ ~"

! I

!

r

~35

I ~ ~~

Bl

I

25 26 27 1 2 3

i.

4 IOAOAIA2A3A4A5 ~24:!.-_ _-,O::;O_ _ _ _/1
:
5
9,BV,64
00 23
01
32t-+----"INc":P:-"A""10:----~-------------t---------:6:-t1l
AAM
OI'~2""2----"::0:':'2-----1
~ f-+----~IN!!.'P.!:A~l1::---+--------------+--------!:.Il 12 0
U28 ~ 02p.:2':"1---"::O~3---/·
34 ~..L.--.!'-IN!!.'P.:::.A.!.:12'----+----------.....,f------=-t8 13 ~
T 03P-'2":'O-----':"''----...-.
I
INPAI3
9 14 A
A

--<

A4

I

(

1,1

I

I I

A2 A3

VI

08p..;,-'--------'-''''---........

~1___{31~I~i_~~-~,~-~E-~T-~-~-~::::::+I~~~:~~:~~:-~~u~:-u~~~~~~~~--~-~6-~~
~~~~~~
I

i

A'

i

I Ir ------r-~_rl~l------------~ ~

n'__ _;r-TU20~!
15

0

1

4

1

I

\

"\

:; 16

14

A, 0.,p.!1~9---:::.:05'----~A'1

21 ~~f>-\~-·--'·--::O-::-6---·

~,

:

FROM U23B

U27

9 '4 rA

I

i ~~:(;--+-~----'IN.,.P-A6'-----+~1------------!-+----"-I10
:

0 : 021>=Z':"1- - - 0 : ; , : 3 ' - - - - - 1
~: 0~p.;;2-0---0"-'4'-----"'1

0

5

I I

1

01 c

is

1 9·8V64
RAM
I
0

5

g

1

6

I

I I '------1--.1 I

"'0 U32'

I

I

)

~I 5~:
23 ~-I-___.:.:.:IN::..P;;::AO::-___
I
INPAI
- - - < 24 ~-'-----:I~'=P":'A72

",0 U33

~ ~ ~ ~I

I i
I
Ii!
':
I

I

t

, 9

INPA14

10

INPAI~

04P-'1.::.9-----=~"':---...-1

'~ I

11; :; J N W

S ~:p_'I.o:.8---...;0;.;;6----""'1
C:

'--_ _ _ _ _ _ _---'113

DATA
SELECTOR

g87P-:.:.:~----o~a~;.,.o----~1

15

FROM U23A@)
PIN3
G _ - -_ _ _ _ _ _ _ _ _ _ _ _- '
ISHEET 21

I

(SHEET2)

{

I

FROM~L~N4 H:~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~I

FROM U7F, PiN 12 A r FROM U24, PIN 1

FROM U24, PIN 2

Service

## Page 101


7.1

I

58

. P ~A7A BUS
I

}111111i

L-92

53

p·o P1T------------------

13

74

l
ISHtET 21

56

75

-

-

---- -

P;~o,5 !M)~

c

-

C"o.I

CO')

oo:t

C

Q

c

'"

c

~, ~,il ~

fl,

I

I

r

BINARY
, CK COUNTER
MRnA 08 DC 00

2

Tl 14 13 12 11

~j: ~~ul:
11

9r/VU~~IIP/OIIl

;iVTU~; ~ ~ Illl'_10KF'~

i i

I

il

bf"'~" ell'.), ;,,",' ", 1,)

J J ')

Al

A2 A3

~G

2-TO.l

1
r-- S

3

14

A4

DATA
SELECTOR

81

Q

J4 C

~6

5

-c...l.EPp' ABC

r

'11 14

13

~ ET

RC.!2..

2

11

12

D

1.:.

,...-,---

BINARY
> CK COUNTER
MR OA DB DC DO

i

4

CD
DELAY

BINARY
CK COUNTE R
MR (}A OB QC 00

11 14

~EDpE

A

13

12

2

G

U10

0

14

6

10

B2

B3 84

U20

8

~

8

<
"

0

mug;
0

2

13

A1 A2

~G
1
-$

Yl Y2 Y3 V4

C5-C 12 ARE: gVPASS

CAPAC ~TO '1S BE 'WE E\
·5VA~OGND

I
i

I

12

2

.

I

11

I.l')

co

,...

Q

C

Q

PE A B C

U13

,5V

1·

TO ALI
GNO

BINARY
GK COUNTER
MR OA OB DC on
'11

14

13

U11

12

BI~ARY

HC 15

4

COUNTER
MR aA 08 QC 00

'(1 14

11

13

12

11

,

i ,

I ! !I I I I

I I

I

I

",I

U

1

I'

1

I

~ 1~ ~

c

0

5

.,.
o

0

11

14

A3 A4

~

~

0

0

-

-5V----2. K

U17

,

I I 1----------, I

~

I I

I

I

I

I

I

I I

3
6
10 13
B1 B2 B3 B4

2

I

I

I,

'I'

II

-----t.-----1.r----+----.-t-._ _- - - - . J

r-I

nO-l

U22

DATA

SELECTOR

SELECTOR

Y1

Y2 Y3 Y4

Y2 Y3 Y4

LCTGF

+5V

i

417 9 12

Al AZ

~G

A3 A4

2-101

.-!- s ~t:tCTOR

6

B1 BZ

1Q

2

13

B3 84

I

~G
--.!... S

V2

4

9

14

3

6

B1

B2

10

B3 B4

2T01

~:lTtcrOR

~4

'---,I-tl--r--I --+-1-~---+'
-----r-'______-:':;

U21

I

I

~

PR

USB

J

0;i r-J
9s

-

(2)
usa
T PIN i2
TO

I

I

I
I

3

6

A 1 A2 A3

A4

B1

B2

2-TO-l

~t~tCTOR

10

13

I I
I
1

I

O~NC

I
I
I

I

'(\14

I

__LRs~------,1

{S~EET 21

_-----'Io----+~I "o~

l...--________
M_2---J..L--"-~62)-l...-_ _ _ _ _-"M..:..3_ _+-

753

Yl Y2

1

L--_____ ---'-'M_,'-----t-7) 51 >--

B3 84

5 MEMoRY
BUS

)--

L-______~M..:..4_ _ _,-~64>--

Y3 Y4

M5

1":'

~:=======-=--=--=--M:5~~~~:t_I'-;
/::~
M7

12

I

I

Ii: Ii, i~ 1:;1

\.

TRACE POINT
DETECTOR

CLR

U19

12

I

I I

QI-7_ _ _ _
LT_PT_ _ _-t-~96>_ . ,

K CK

-+-I__ OF _ _ ~ e'N
FROM Ll3D
13

F
,--11 114

~ G
-2. S

U12

I i i,i ==L---I=:=-1~~:_~I

5

2

13

Y1 Yl Y3 Y4

Y3 Y4

7

11

I 1L....+--+---+----4----+j_---4-_ _

~ ~ll,~H:Mc_o-r-+-I+-+--I_ _ HMC__ ~

"...,,1

Al A2 A3 A4

U18

YI

5

'I--

t'l

-+-1_ _ _ _----"

...........+--1

I

~:1~l : l~l

3

14

11

13
2

l ~+- - + - + - - -11-----+-1---+------...:~-=-+--'~

I

I

>---

7

c.::,o.'

I I

I

If-_+I_____ - - - . . J !
.' 1 I
_ _'~~---+-I i....i _~

11

I

1

+5V

!.---------+I-+1__

5

" 97

iSHEtT 21

11

\f! 'OC",

I

g'" '" '" '"
~G

7

oJ--+---::..::..:..:'-.:.----

CLR

I I

II

I

T

1

I

U15A

• C~

o

I

2
5
11 14
Al A2 A3 A4

OATA

Yl

I

0

3 6 10 13
Bl B2 B3 B4

2-TO·l

I

I

I

01

I

·I

12

II

I

I

----.J

0 ~----(.)

IL J1 ~I
II
II I
:
,
~
c
.
~
.
'
"n;~5
-+---+--+l--fl-+---+----=---.:::-I~:
I' I ' @ - - i z t
! I

;------+--+--+-;-+;-+-+--+-+-:_ _ _

(GNOI

TP5

2 J

I

\ ' CK

>

T~

15

0

. i'

I GNO

>

P'l

RCt'1.;;,.5_ _ _ _ _ _-+_-tET

l
CT:~: ,
I

POD

C4
nu'T

r - - EP

~10 tT

Re 15

13

6
0

~ ,;

BINARY
>CK COUNTER
MROA 08 nc 00
']'1

11

9

5
_ p,9.3 B4 C

----

\

oo:t

Q

RCt- 5 - - t - - _1O'iET

U6

-------,1 \ I Iii

I

I

«
o
11

'"

iL---'

HCTOF

5

-------...,

FROM PI,
PIN 54
(SHEET 21

L----------------------------+-----.~~--;_;_;_~--~~~--+_~~~--_+~--~_4_4_4----4_~--_+~~~----+1~--~~-4-+-------------+~--~~-;-+---;~

i

I

2

----- - - -------- - -

-

o

Cl
:I:

Q

U9

I
12

ISHEE,21

---- -

L----------------------------1_----~,r-~1--r~~----~~lr-~1-1--r~----1-~--~-4-4~r----+-+l--~4-4-~~--~!-41--~+-+-+-+-------------~~1--~

I -,--+-i--\fj I~'c' \"u I~ I

I

cO

P/A

----22. H
[

I IIII
I
I

)

~ EP

1
1°-lET
RCt-_5 _-t-_ _

U14

..n

3

r----~EP
2

1·5V

(SHE!OT2)

-

....

+5V

'I

~~O~~ U16

f--

J

iSHEE" 21v:J

i

z

'-'

~,~O;' U16

U

:z:

9 3 4
5
7 PE A 8 C :

I

___ Pia P1

}

0

III l l

57

- / I ' _ _ - - - - _____- - - - _ _ - - - - - -

~ -:.......:a-.:-...----+-'--PA-S-S---I-o--~""'f""------+--""'f""--""""'--+-~~-~-~-----~~--------..,.---------------+~~~......
"'j,
'" "'I~ "'I!
COUNTER
"'I
COUNTER

' -....

j

i

-

:SHEET2i

11!:lll

~1

1

71

I

Rl
Y

:3

11

°1 6 °1 01 :S' 0;1 51i 61

F90MPl

PIN 93

~I

69 70

-= ~~t =- ~Jl~tJ~J j------ - -~~,~':":'O~~U~16-

l...---------------~67~

\.

DATA
SELECTOR

I
H~

PARTS ON THIS SCHEMATIC

1

1(Ar-----~------------------------~----------------------_+~------------------------~------------------------------_+-+------------------------~

X
~~--------------------------------------------~
~

---------

PO A8
C4 12
TP5
U5B. 6. 7C. 914. 15A
Ul1
U25 2B. 32.33

n

II

--------~

8

1611A-008B-O~-03-78

Figure 8-14, Service Sheet 8,
Data Storage and Counter Assembly A8 (Sheet 4 of 6)
8-37

Service

## Page 102

MEASUREMENT MODES

The following paragraphs describe how the internal
microprocessor (/-LP) initiates, monitors and terminates
each measurement made by the 16llA. The descriptions follow the measurement flow charts on this
service sheet.
TIME INTERVAL. The Time Interval measurement
counts 1-l-Ls clocks between the Enable and Disable
trace specifications. When TIME INTVL is pressed,
internal I-LP A5Ull writes 148 to address 361408·
This puts HTRC, HCT, and HTI in a low state, so
that no NCNT clocks are generated by A7U32. LRST
goes low and clears enable/disable latches A 7U20A/B
and U6B. LRST also inhibits the Pass and Delay Counters by applying a low through A8U5A to pin 7 on all the
counters. HRMC goes high, resetting the Memory
State Counter to 0, and resetting memory state count
overflow flip-flop A8U3C/D. Next, a 0 is written to
address 260048. This resets the Pass and Delay
Counters to zero. Information on the data bus has no
effect when the /-LP is writing to address 260048.
This address is detected, and the master reset on all
counters is pulled low by A8U16 pin 6. Next, a 0 is
written to address 260058. This clears trigger store
flip-flop A8U15B. A8U15B is not used in the Time
Interval mode.

All counters and flip-flops are now initialized and
the 16llA is ready to start a measurement. The
internal I-LP starts a measurement by writing 3708
to address 361408. HRMC then goes low, and LRST
and HTI go high. HTI enables part of A 7U32 to pass
1-l-Ls clocks as long as HENBL is true and LDSBL is
false (see figure 1). Before the Enable trigger specification is detected by the 1611A, HENBL is low and
LDSBL is high. A~ ~oon as the Enable trace specification is detected by the RAM Comparator, HENHL goes
high and the 1-l-Ls clock is passed through A 7U32. The
count continues until the Disable trace specification
is met. LDSBL then goes low and inhibits generation
of NCNT.
He ~B L

WAITING FOR ENABLE message is displayed when
the status byte equals 2. After the enable condition is
met, the output of A 7U33A (HARM) goes true,
causing a COUNTING message to be displayed. If
counter capacity is exceeded during the measurement,
A8U15 pin 6 (HCTOF) goes high. This causes a
COUNTER OVERFLOW message to be displayed (see
status byte table on this service sheet).
Until the measurement is completed, /-LP A5Ull
continues to check the status byte, update the count
in the display, and monitor the keyboard for depressed
keys. The count is updated by reading the binary
count from the Pass and Delay Counters, converting
it to BCD, and displaying the results. The keyboard
monitoring function permits the operator to abort
a measurement that is not complete. When the
measurement is complete. A 7U20 pin 5 (HDSBL) goes
true. When this is detected, the /-LP reads the final
count and displays it.
COUNTS TRIGS_ The Count Trigs measurement

counts the number of triggers between the Enable
and Disable trace specifications. Initialization of
circuits on A 7 and A8 is accomplished in the same
manner as in the Time Interval mode, except for
generation of NCNT. To start the measurement,
3718 is written to address 361408, This enables
A 7U32 to generate NCNT when a trigger is recognized
between the Enable and Disable trace specifications
(see figure 2). The status byte has the same meaning
as in the Time Interval mode. Except for the generation of NCNT, /-LP All U5 treats Count Trigs
measurements the same as Time Interval measurements.

HDLE~

~

'ALWAYSLJW'~

L

~

1

I

~----,

H1%

LO, YDS

NCNT

X)-=-'--TO A8

HTI
1 •. 5 CK

Figure 1.
During the measurement /-LP A5U11 monitors and
displays the status of the measurement. The /-LP
reads from address 260078 and checks the four
least significant bits. The status signals are monitored
through the A input of A8U20. In the Time Interval
mode, /-LP A5Ull detects four conditions. Before the
Enable trace specification is met, all status bits are
low except LDLYL: thus; thp ~tatus byte is 2. A

AS

TRACE TRIGS. The Trace Trigs measurement stores
and displays 64 consecutive memory transactions
that meet trigger specifications. No trigger occurrence
or memory transaction delay is available in this mode.
Before this measurement is started, the enable/disable
latches and the Pass and Delay Counters are reset as
in the Time Interval measurement. Next, a 1 is written
to address 260058. The address is detected by the
decoder on A8 and produces a clock for A8U15B. This
allows the DO line of the Data bus (high) to be latched.
In Trace Trigs mode, A8U15 pin 10 (HTSTOR) is high
and A815 pin 9 (LSTOR) is low. HSTOR AND
LTSTOR cause LDSTOR to be generated by HTRG
(see figure 3).

TRACE SINGL

the TRACE key
I-LP under test an
executed. To e~
specifications ar
mode is initiated
except that the
preset. The only
HRMC. HRMC

LDSTJR

--------~
l1STDR
YMCOT

Figure 3.
The measurement begins when 2 is written to
361408 enabling A 7U20A/B and A 7U6 to latch the
detected enable and disable triggers. Each time a
trigger is recognized between the Enable and Disable
trace specifications, LDSTOR causes the trigger to be
stored and the Memory-state Counter to be clocked.
In TRACE TRIGS mode, only two status messages
are displayed. When HARM is false, a WAITING FOR
ENABLE message is displayed; when HARM is true,
a WAITING FOR TRIGGER message is displayed.
During the Trace Trigs measurement, data is read
from address 2600~-38. This data is the value of the
memory state count. If the Memory-state Counter is not
in an overflow condition, the number of memory transactions stored is displayed. When 64 words are stored,
the memory counter will overflow. This inhibits
A8U8 from generating more LlJSTOR clocks (see
figure 3). The overflow condition is detected by the
internal I-LP, which then reads data from the Highspeed Memory and displays it in absolute format.

H('T

Figure 2.

LDSBL

A7

terminal count, an NCNT clock is generated only
when a memory transaction meets trigger specifications and is between the Enable and Disable trace
specifications. A 7U9A controls this by gating HTRG
through U9 when HENBL is true and LDL YDS is
false. Since NCNT is equivalent to a trigger occurrence, it serves as a clock for the Pass Counter which
counts the number of trigger occurrences. When the
specified number of trigger occurrences has been
reached, A8U9 pin 15 (HPCTC) and A 7U21 pin 6
(HDLEN) go true.

TRACE (NORMAL). In the normal test mode, the
Trace measurement allows 64 consecutive memory
transactions to be stored and displayed. The starting
point of the acquisition can be delayed up to 256
trigger occurrences and/or 64,742 memory transactions relative to the first recognized trigger. TRACE
is initiated by writing to addresses 361408 and
260048 as in the Time Interval mode. Next, a
o is written to 260058 to disable the trigger store
mode, (HTSTOR and LTSTOR). This allows the
NSTOR clock from A9 to generate LDSTOR through
A8U4A and A8U8B. The Delay and Pass counters are
now preset as explained in the A8 theory. Thus A8U15,
pin 6 goes high when the measurement is complete.

To start the measurement, a 2 is written to address
36140H. This forces A 7U:32 pin 6 (HTRC) high,
enabling part of U:32. Until the pass counter reaches

HDLEN enables the delay counter to count delay
and forces A 7U21 pin 11 high. This allows NCNT to
be generated each time a pulse from A 7Ul pin 10
occurs. Since the pulse is a delayed NCP generated
by the A9 assembly, it occurs on every memory
transaction. NCNT now clocks the Delay Counter on
every memory transaction. At this time, the HTRG,
HENBL, HDSBL, and LDL YDS signals generated by
A 7 no longer affect NCNT generation. The measurement stops after A8Ull pin 15 goes high. This forces
A8U15 pin 7 Iowan the next NCNT clock and prevents A8U8B from generating more LDSTOR clocks.
Up to this point, LDSTOR has been generated for
each NSTOR from A9. Thus, the memory counter may
have overflowed many times and the first memory
transaction to be displayed may not be at location 0
in the High-speed Memory. The /-LP determines the
first line to be displayed by first reading from address
260038, checking the Memory-state Counter for
overflow, and determining the present value of the
memory state count. If the counter has overflowed,
the information to be displayed in the first line of the
list is at the address equal to the present memory
state count. If there is no overflow, the information
for the first displayed line is at address 0 in the Highspeed Memory.

STATUS

TRACE N

2(Tr
3(Tr
2 or;
o or :
>3
TRACE T

2 (ME
~

2 (1

i 2 (1

Don':

COUNT 1

2
<7 ar
7
>7

* STATUS
Bit 0
Bit 1

Bit 2
Bit :3

During a measurement interval, the l6llA monitors
and displays the status of the measurement. Until the
first trigger is recognized, a WAITING FOR TRIGGER or WAITING FOR ENABLE message is displayed.
If HARM is ture when the status is read, the message
is WAITING FOR TRIGGER. Otherwise WAITING
FOR ENABLE is displayed. When a status byte equal
to 2 or 3 is read, the pass counter value is also read
(address 260008). If the value is not equal to the
preset value, one or more triggers have occurred.
When this condition is detected, the number of trigger
occurrences is computed and displayed, rather than
WAITING FOR ENABLE or WAITING FOR TRIGGER. When the pass counter reaches terminal count
and LDLYL becomes true, the status byte is equal to
o or 1, and a DELAYING message is displayed. When
the measurement is complete, A8U15 pin 6 (HCTOF)
goes true. This causes the status byte value to be
greater than 3. A value greater than 3 indicates to the
internal /-lP that the measurement is complete.

Fl.

Service

## Page 103

ssage is displayed when
r the enable condition is
A (HARM) goes true,
,age to be displayed. If
luring the measurement,
s high. This causes a
sage to be displayed (see
~e sheet).
completed, I-LP A5U11
byte, update the count
=keyboard for depressed
by reading the binary
iY Counters, converting
e results. The keyboard
the operator to abort
t complete. When the
J20 pin 5 (HDSBL) goes
the I-LP reads the final

A7

terminal count, an NCNT clock is generated only
when a memory transaction meets trigger specifications and is between the Enable and Disable trace
specifications. A 7U9A controls this by gating HTRG
through U9 when HENBL is true and LDL YDS is
false. Since NCNT is equivalent to a trigger occurrence, it serves as a clock for the Pass Counter which
counts the number of trigger occurrences. When the
specified number of trigger occurrences has been
reached, ASU9 pin 15 (HPCTC) and A 7U21 pin 6
(HDLEN) go true.

AS

cigs measurement stores
memory transactions
s. No trigger occurrence
s available in this mode.
lrted, the enable/disable
lY Counters are reset as
lent. Next, a 1 is written
·ess is detected by the
clock for ASUI5H. This
bus (high) to be latched.
in 10 (HTSTOR) is high
is low. HSTOR AND
be generated by HTRG

!

TRACE SINGLE STEP. In Single Step test mode,
the TRACE key allows the 1611A to single step the
I-LP under test and to display the memory transaction
executed. To excute single step trace, no trigger
specifications are required. The Trace Single Step
mode is initiated like TRACE in the Norm Test mode
except that the Pass and Delay counters are not
preset. The only signal used from A 7 in this mode is
HRMC. HRMC goes high to reset the Memory-state

- - - - -------'

The measurement begins nl'h€n 2 is written to
36140S enabling A 7U20A/B and A 7U6 to latch the
npt.prt,pn enable and disable triggers. Each time a
trigger is recognized between the Enable and Disable
trace specifications, LDSTOR causes the trigger to be
stored and the Memory-state Counter to be clocked.
In TRACE TRIGS mode, only two status messages
are displayed. When HARM is false, a WAITING FOR
E~ABLE message is displayed; when HARM is true,
a WAITING FOR TRIGGER message is displayed.

During the Trace Trigs measurement, data is read
from address 260038. This data is the value of the
memory state count. If the Memory-state Counter is not
in an overflow condition, the number of memory transactions stored is displayed. When 64 words are stored,
the memory counter will overflow. This inhibits
ASDS from generating more LDSTOR clocks (see
figure 3). The overflow condition is detected by the
internal I-LP, which then reads data from the Highspeed Memory and displays it in absolute format.
TRACE (NORMAL). In the normal test mode, the
Trace measurement allows 64 consecutive memory
transactions to be stored and displayed. The starting
point of the acquisition can be delayed up to 256
trigger occurrences and/or 64,742 memory transactions relative to the first recognized trigger. TRACE
is initiated by writing to addresses 36140S and
260048 as in the Time Interval mode. Next, a
o is written to 26005S to disable the trigger store
mode. (HTSTOR and LTSTOR). This allows the
~STOR clock from A9 to generate LDSTOR through
ASU4A and A8U8E. The Delay and Pass counters are
now preset as explained in the A8 theory. Thus A8U15,
pin 6 goes high when the measurement is complete.

To start the measurement, a 2 is written to address
361408. This forces A 7U32 pin 6 (HTRC) high,
enabling part of D32. Until the pass counter reaches

STATUS BYTE VALUE*

HDLEN enables the delay counter to count delay
and forces A 7U21 pin 11 high. This allows NCNT to
be generated each time a pulse from A 7Ul pin 10
occurs. Since the pulse is a delayed NCP generated
by the A9 assembly, it occurs on every memory
transaction. NCNT now clocks the Delay Counter on
every memory transaction. At this time, the HTRG,
HENBL, HDSBL, and LDL YDS signals generated by
A 7 no longer affect NCNT generation. The measurement stops after A8Ull pin 15 goes high. This forces
A8U15 pin 7 Iowan the next NCNT clock and preupntQ
• ......, .................

A ~T T~R

....... ~~"--'J&...J

f'>"{HY'I
.....

.&.\J.I. ......

rrono>"c,t;nrr
1"Y'IA>"O
.... '-' ... ~II.I .... ..L.Lb .&. ....... '-1 ..........

b~.L

Counter, and returns low when the measurement
starts. When A9 generates an NSTOR, LDSTOR is
produced by ASU8B and the memory state counter is
clocked. The internal /-LP monitors the memory state
count to determine when its value is not equal to zero.
When a non-zero condition is detected, the I-LP starts
reading from High-speed Memory and displays the
result. No status messages are displayed in the Trace
Single Step mode.

STATUS BYTE TABLE

LDSTO R

Figure 3.
nt Trigs measurement
rs between the Enable
tionR. Initialization of
omplished in the same
~rval mode, except for
;art the measurement,
36140S, This enables
n a trigger is recognized
ble trace specifications
has the same meaning
Ie. Except for the genJ5 treats Count Trigs
.'ime Interval measure-

Model 1611A

MEASUREMENT STATUS

TRACE MODE

2 (Trigger Occurrences = 0)
3 (Trigger Occurrences =0)
2 or 3 (Trigger Occurrences ~ 0)
o or 1
>3

"WAITING FOR ENABLE" Displayed
"WAITING FOR TRIGGER" Displayed
"TRIGGER OCCURRENCE =" Displayed
"DELA YING" Displayed
End of Run

TRACE TRIGS MODE

T nQ!TY1P '-'.1.
nlr.rolTC>
V \......1.'\..0.
.L...I.LJ.......,.L"-J~1Lo

Up to this point, LDSTOR has been generated for
each NSTOR from A9. Thus, the memory counter may
have overflowed many times and the first memory
transaction to be displayed may not be at location 0
in the High-speed Memory. The I-LP determines the
first line to be displayed by first reading from address
260038, checking the Memory-state Counter for
overflow, and determining the present value of the
memory state count. If the counter has overflowed,
the information to be displayed in the first line of the
list is at the address equal to the present memory
state count. If there is no overflow, the information
for the first displayed line is at address 0 in the Highspeed Memory.
During a measurement interval, the 1611A monitors
and displays the status of the measurement. Until the
first trigger is recognized, a WAITING FOR TRIGGER or WAITING FOR ENABLE message is displayed.
If HARM is ture when the status is read, the message
is WAITING FOR TRIGGER. Otherwise WAITING
FOR ENABLE is displayed. When a status byte equal
to 2 or 3 is read, the pass counter value is also read
(address 26000S). If the value is not equal to the
preset value, one or more triggers have occurred.
When this condition is detected, the number of trigger
occurrences is computed and displayed, rather than
WAITING FOR ENABLE or WAITING FOR TRIGGER. When the pass counter reaches terminal count
and LDLYL becomes true, the status byte is equal to
o or 1, and a DELAYING message is displayed. When
the measurement is complete, A8U15 pin 6 (HCTOF)
goes true. This causes the status byte value to be
greater than 3. A value greater than 3 indicates to the
internal /-LP that the measurement is complete.

2 (Memory State Count = 0)
.,. 2 (Memory State Count = 0)
1- 2 (Memory State Count f. 0)
Don't Care (HMCOF = 1)

"WAITING FOR ENABLE" Displayed
"WAITING FOR TRIGGER" Displayed
"TRIGGER OCCURRENCES =" Displayed
End of Run

COUNT TIME/COUNT TRIGS MODES

"WAITING FOR ENABLE" Displayed
"COUNTING" Displayed
"COUNTER OVERFLOW" Displayed
End of Run

2
7
>7

I

I

* STATUS BYTE ADDRESS =26007S
Bit 0 = HARM (A8U20, Pin 2)
Bit 1 =LDL YL (ASU20, Pin 5)
Bit 2 = HCTOF (A8U20, Pin 11)
Bit 3 = HDSL (A8U20, Pin 14)

Figure 8-14. Service Sheet 8, Data Storage and Counter Assembly A8 (Sheet .5 of 6)

8-3S

Service

## Page 104


Model 1611A
B. TRACE TRIGS MEASUREMENTS

A. COUNT TIME/COUNT TRIGS MEASUREMENTS

C. TRACE SINGLE STEP MEASUREMENT

((

TR/ICE

D. TRACE MEASUREMENTS

]

RESET MEMORY COUNTER,
CLEAR ENABLE/DISABLE FF,
DISABLE COUNTERS.

RESET MEMORY COUNTER.
CLEAR ENABLE/DISABLE FF,
DISABLE COUNTERS.

RESET PASS & DELAY
COUNTERS TO ZERO.

RESET PASS & OELAY
COUNTERS TO ZERO.

DISABLE TRIGGER
STORE MODE.

STORE ~,~OOE.

DISABLE TRIGGER
STORt MODE.

START
MEASUR EM ENT.

START
MEASUREMENT.

PR ESET PASS
COUNTER.

ENABLE TRIGGER

E. KEY CHECK ROUTINE

RESET MEMORY COUNTER,
CLEA.R ENABLE/OISABLE FF,
DISABLE COUNTERS.

RESET MEMORY COUNTER,
CLEAR ENABLE/DISABLE FF,
DISABLE COUNTERS.

RESETPASS&DELAY
COUNTERS TO ZERO.

DISABLE TRIGGER

CHECK FOR
STOP KE Y.

EXECUTE
NEWKEY

PRESET DELAY
COUNTER 8 LSB.

READ
KEYBOARD

T

PRESET DELAY
COUNTER 8 r.~SB.

READ
KEYBOARD
START
MEASUREMENT.

READ STATUS
OF MEASUREMENT

REAO
COUNT
READ
STATUS BYTE (S.B)

YES

READ
26003 8

IF MEMORY COUNTER
OVERFLOW RUN IS OVER.

READ MEMORY
COUNTER VALUE

YES

IN HIBIT
\1E~JRY

CoUcJTER

1611/1-008-06-03-78

Figure 8-14. Service Sheet 8,
Data Storage and Counter Assembly A8 (Sheet 6 of 6)
8-39

Model 1611A

## Page 105


Service

SERVICE SHEET 9

IA12A1 ,;,.,;;; NAL PROB' B';;':R;(01611-665 16) -

-

ICs ON THIS SCHEMATIC

PRINCIPLES OF OPERATION

The External Probe allows the 1611A to monitor up
to eight circuit nodes in the system under test. Bus
drivers Uland U2 buffer the monitored signals to
reduce loading on the circuit being monitored. RC
networks U3 and U4 adjust timing of signals so they
arrive at the External Latch on AlO at the proper time.
The External Latch is clocked by PEXCK from A9.

IC REF DES

HP PART NO.

MFR PART NO.

U1,2
U3,4

1820-1829
1810-0293

1820-1829
1810-0293

I

U3

Ul

I

WI

W7

I

CH6

)1

470a

E7r------+~~--~--~~------~

fXT 6

f6'

EXT 5

CH5
10

I

19

17

15

l
I
I

:

~
i

E5r-_CH_4__-r~4~70~0-4~__+4~

______~

10 _ _ _ _ _ _ _ _ _ _ _ _ _~E::c..:XT....:4......o__l_l____.j_4--.:._( 13
)01_

I
II

NOTE I',PUTS or U~USEO GATES O~~ U! U4 ARt TiED Tn GROU~D
FROM
CI RCUl1
~~DE9

U2

U4

TEST
E4

E3

[2

CH3

4700

C'i2

4700

C~ 1

r1~

_________________~E::c..:XT~3~+_~~~~11

A700

S4

..L CI

C2

TOIUF ~22UF

~5V

l

..

1I4f.:
co,

I:Iii ~:;
!

I
• I
•

I

(1

i

I

1

(z"

( 26

I

I

24

I

i

I

CP1

/W'
""\

@J
@J
@:;

[ill

I.

i ;:;I
;

@J u

~

CE:
C::~

02J

1

1+

U3

Ul

,-

-I

I

I
a:

U

I

U4

U2

1+

-\

~~

I
.I

PARTS ON THIS SCHEMATIC

AI2Al

I

:"
I
I

I
I

:

22
20

" 18

"'"
"'

C1 2
CR 1

r
•I
~.-----.-----..-.~I--+-+---l-_

E1 9
U1A

i

16
14

( 12

CONNECTS TO

WI

( '0

"8

I

I

I

____'6_" ....

~.0.!;1'-!!...

A 12 Parts Identification
(01611-62101)

I

I

A12A1
1611A-009-01-01-77

Fi&ur{' 8-15. 8f'rvic(' Sheet .9, ExternaL Probe Assembly A.Y

v

~

,4

9

HEWLETT~ PACKARD

## Page 106


01611-90905

PRINTED IN U.S.A.


## Page 107

